! File generated by DesignBuilder - 7.2.0.032 2026/3/26 - 20:01:05
! Source file: C:\Users\guansongze\Desktop\design builder\example office building houston.dsb
! Geometry convention template : Simple
! Zone geometry and surface areas : 1-Inner
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

  Version,23.2;

  RunPeriod,
    Site (01-07:01-08),      !- Name
    8,                       !- Begin Month
    1,                       !- Begin Day of Month
    2025,                    !- Begin Year
    8,                       !- End Month
    22,                      !- End Day of Month
    2025,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    1st Sunday in April,     !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\USA_TX_HOUSTON D W  HOOKS_TMY3.epw

  Site:Location,
    Site (01-07:01-08),      !- Name
    25.7617,                 !- Latitude {deg}
    -80.1918,                !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    2;                       !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,13.35,14.71,17.34,19.84,24.56,27.05,27.73,26.47,23.56,19.93,16.36,14.00;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  SizingPeriod:DesignDay,
    Summer Design Day in Site (01-07:01-08) Jun,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    37,                      !- Maximum Dry-Bulb Temperature {C}
    11,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    24.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100773.6,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Site (01-07:01-08),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -1.2,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -1.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100773.6,                !- Barometric Pressure {Pa}
    1.5,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,6;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0000100,               !- Thermal Absorptance
    0.0000000,               !- Solar Absorptance
    0.0000000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Off 24/7

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: Chilled water flow set point temperature: Always 6 C

  Schedule:Compact,
    Chilled water flow set point temperature: Always 6 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6;          !- Field 3

! Schedule: Hot Water flow set point temperature: Always 80.0 C

  Schedule:Compact,
    Hot Water flow set point temperature: Always 80.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,80;         !- Field 3

! Schedule: Condenser flow set point temperature: Always 29.0 C

  Schedule:Compact,
    Condenser flow set point temperature: Always 29.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,29;         !- Field 3

! Schedule: Air loop cooling set point temperature: Always 14.0 C

  Schedule:Compact,
    Air loop cooling set point temperature: Always 14.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,14;         !- Field 3

! Schedule: Heating set point schedule

  Schedule:Compact,
    Heating set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

! Schedule: Cooling set point schedule

  Schedule:Compact,
    Cooling set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24;         !- Field 3

! Schedule: Control type schedule: Always 4

  Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

! Schedule: Relative humidity setpoint schedule: Always 50.00

  Schedule:Compact,
    Relative humidity setpoint schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

! Schedule: Fraction of outdoor air schedule: Always 0.5

  Schedule:Compact,
    Fraction of outdoor air schedule: Always 0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Schedule: Min outdoor air schedule: Always 1.00

  Schedule:Compact,
    Min outdoor air schedule: Always 1.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Min supply air flow fraction schedule: Always 0.3

  Schedule:Compact,
    Min supply air flow fraction schedule: Always 0.3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.3;        !- Field 3

! Schedule: Heating Fanger comfort setpoint: Always -0.5

  Schedule:Compact,
    Heating Fanger comfort setpoint: Always -0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-0.5;       !- Field 3

! Schedule: Cooling Fanger comfort setpoint: Always  0.1

  Schedule:Compact,
    Cooling Fanger comfort setpoint: Always  0.1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1;        !- Field 3

! Schedule: Heat recovery heating setpoint temperature: Always 11

  Schedule:Compact,
    Heat recovery heating setpoint temperature: Always 11,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,11;         !- Field 3

! Schedule: Zone CO2 setpoint: Always 900ppm

  Schedule:Compact,
    Zone CO2 setpoint: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,900;        !- Field 3

! Schedule: Min CO2 concentration: Always 600ppm

  Schedule:Compact,
    Min CO2 concentration: Always 600ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,600;        !- Field 3

! Schedule: Generic contaminant setpoint: Always 0.5ppm

  Schedule:Compact,
    Generic contaminant setpoint: Always 0.5ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Schedule: Air distribution effectiveness (always 1)

  Schedule:Compact,
    Air distribution effectiveness (always 1),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Office_CellOff_Light

  Schedule:Compact,
    Office_CellOff_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_Circulation_Occ

  Schedule:Compact,
    Office_Circulation_Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 09:00,0.1,        !- Field 5
    Until: 17:00,0.25,       !- Field 7
    Until: 19:00,0.1,        !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0;          !- Field 20

! Schedule: Office_Circulation_Equip

  Schedule:Compact,
    Office_Circulation_Equip,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.05,       !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0.05,       !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.05,       !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0.05,       !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_Circulation_Light

  Schedule:Compact,
    Office_Circulation_Light,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_Reception_Occ

  Schedule:Compact,
    Office_Reception_Occ,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,0,          !- Field 18
    For: Holidays,           !- Field 20
    Until: 24:00,0,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

! Schedule: Office_Reception_Equip

  Schedule:Compact,
    Office_Reception_Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.05,       !- Field 3
    Until: 17:00,1,          !- Field 5
    Until: 24:00,0.05,       !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.05,       !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0.05,       !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_Reception_Light

  Schedule:Compact,
    Office_Reception_Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 17:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_OpenOff_Occ

  Schedule:Compact,
    Office_OpenOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Schedule: Office_OpenOff_Equip

  Schedule:Compact,
    Office_OpenOff_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.05394,    !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,0.05394,    !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.05394,    !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0.05394,    !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_OpenOff_Light

  Schedule:Compact,
    Office_OpenOff_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Loop high setpoint temperature: Always 32.00

  Schedule:Compact,
    Loop high setpoint temperature: Always 32.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,32;         !- Field 3

! Schedule: Loop low setpoint temperature: Always 15.00

  Schedule:Compact,
    Loop low setpoint temperature: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15;         !- Field 3

! Schedule: Max CO2 concentration: Always 900ppm

  Schedule:Compact,
    Max CO2 concentration: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,900;        !- Field 3

! Schedule: Default Air Velocity for Comfort Calculations

  Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1370;     !- Field 3

! Schedule: Cooling fraction schedule

  Schedule:Compact,
    Cooling fraction schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Heating fraction schedule

  Schedule:Compact,
    Heating fraction schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: 6:30 - 19:00 Mon - Fri

  Schedule:Compact,
    6:30 - 19:00 Mon - Fri,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:30,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0;          !- Field 13

! Schedule: Copy of Real time pricing schedule

  Schedule:Compact,
    Copy of Real time pricing schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 00:30,0.10795,    !- Field 3
    Until: 01:00,0.11795,    !- Field 5
    Until: 01:30,0.10952,    !- Field 7
    Until: 02:00,0.10123,    !- Field 9
    Until: 02:30,0.10123,    !- Field 11
    Until: 03:00,0.09894,    !- Field 13
    Until: 03:30,0.09329,    !- Field 15
    Until: 04:00,0.09344,    !- Field 17
    Until: 04:30,0.09365,    !- Field 19
    Until: 05:00,0.09736,    !- Field 21
    Until: 05:30,0.10833,    !- Field 23
    Until: 06:00,0.11637,    !- Field 25
    Until: 06:30,0.10909,    !- Field 27
    Until: 07:00,0.11761,    !- Field 29
    Until: 07:30,0.12176,    !- Field 31
    Until: 08:00,0.12936,    !- Field 33
    Until: 08:30,0.13190,    !- Field 35
    Until: 09:00,0.13355,    !- Field 37
    Until: 09:30,0.13198,    !- Field 39
    Until: 10:00,0.13069,    !- Field 41
    Until: 10:30,0.12937,    !- Field 43
    Until: 11:00,0.12946,    !- Field 45
    Until: 11:30,0.11553,    !- Field 47
    Until: 12:00,0.11079,    !- Field 49
    Until: 12:30,0.10721,    !- Field 51
    Until: 13:00,0.10648,    !- Field 53
    Until: 13:30,0.09880,    !- Field 55
    Until: 14:00,0.11039,    !- Field 57
    Until: 14:30,0.11058,    !- Field 59
    Until: 15:00,0.09793,    !- Field 61
    Until: 15:30,0.12337,    !- Field 63
    Until: 16:00,0.12164,    !- Field 65
    Until: 16:30,0.12878,    !- Field 67
    Until: 17:00,0.13075,    !- Field 69
    Until: 17:30,0.15874,    !- Field 71
    Until: 18:00,0.13162,    !- Field 73
    Until: 18:30,0.12891,    !- Field 75
    Until: 19:00,0.12985,    !- Field 77
    Until: 19:30,0.13050,    !- Field 79
    Until: 20:00,0.12963,    !- Field 81
    Until: 20:30,0.12970,    !- Field 83
    Until: 21:00,0.11612,    !- Field 85
    Until: 21:30,0.12970,    !- Field 87
    Until: 22:00,0.11590,    !- Field 89
    Until: 22:30,0.11757,    !- Field 91
    Until: 23:00,0.11120,    !- Field 93
    Until: 23:30,0.11048,    !- Field 95
    Until: 24:00,0.09791;    !- Field 97

  WindowMaterial:Gas,
    1001,                    !- Name
    Air,                     !- Gas Type
    .006;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1001,     !- Name
    Air,                     !- Gas Type
    .003;                    !- Thickness {m}

  WindowMaterial:Gas,
    1002,                    !- Name
    Air,                     !- Gas Type
    .013;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1002,     !- Name
    Air,                     !- Gas Type
    .0065;                   !- Thickness {m}

  WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    38,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .740,                    !- Solar Transmittance at Normal Incidence
    .090,                    !- Front Side Solar Reflectance at Normal Incidence
    .100,                    !- Back Side Solar Reflectance at Normal Incidence
    .820,                    !- Visible Transmittance at Normal Incidence
    .110,                    !- Front Side Visible Reflectance at Normal Incidence
    .120,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .20,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

! Cast Concrete (Dense)- thickness 0.05

  Material,
    Cast Concrete (Dense)_.05,  !- Name
    Rough,                   !- Roughness
    .05,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0.01

  Material,
    Cast Concrete (Dense)_.01,  !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025

  Material,
    Gypsum Plasterboard_.025,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Outer- thickness 0.1

  Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Name
    Rough,                   !- Roughness
    .0795,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1

  Material,
    Concrete Block (Medium)_.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0.013

  Material,
    Gypsum Plastering_.013,  !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Clay Tile (roofing)- thickness 0.025

  Material,
    Clay Tile (roofing)_.025,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0.2423

  Material,
    MW Stone Wool (rolls)_.2423,  !- Name
    Rough,                   !- Roughness
    .2423,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Roofing Felt- thickness 0.005

  Material,
    Roofing Felt_.005,       !- Name
    Rough,                   !- Roughness
    .005,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! Urea Formaldehyde Foam- thickness 0.1327

  Material,
    Urea Formaldehyde Foam_.1327,  !- Name
    Rough,                   !- Roughness
    .1327,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0.1

  Material,
    Cast Concrete_.1,        !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07

  Material,
    Floor/Roof Screed_.07,   !- Name
    Rough,                   !- Roughness
    .07,                     !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Timber Flooring- thickness 0.013

  Material,
    Timber Flooring_.013,    !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Painted Oak- thickness 0.035

  Material,
    Painted Oak_.035,        !- Name
    Rough,                   !- Roughness
    .035,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Asphalt 1- thickness 0.01

  Material,
    Asphalt 1_.01,           !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1445

  Material,
    MW Glass Wool (rolls)_.1445,  !- Name
    Rough,                   !- Roughness
    .1445,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0.013

  Material,
    Plasterboard_.013,       !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Project internal floor

  ConstructionProperty:InternalHeatSource,
    Project internal floor Heat Source,  !- Name
    Project internal floor,  !- Construction Name
    1,                       !- Thermal Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    .5,                      !- Tube Spacing {m}
    ;                        !- Two-Dimensional Temperature Calculation Position {dimensionless}

  Construction,
    Project internal floor,  !- Name
    Cast Concrete (Dense)_.05,  !- Outside Layer
    Cast Concrete (Dense)_.01;  !- Layer 2

! <Previous reversed>

  Construction,
    Project internal floor_Rev,  !- Name
    Cast Concrete (Dense)_.01,  !- Outside Layer
    Cast Concrete (Dense)_.05;  !- Layer 2

! Special material to represent an R-value for the next construction

  Material:NoMass,
    3_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project partition

  Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    3_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    4_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    4_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Project wall

  Construction,
    Project wall,            !- Name
    Brickwork Outer_.1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 2
    Concrete Block (Medium)_.1,  !- Layer 3
    Gypsum Plastering_.013;  !- Layer 4

! <Previous reversed>

  Construction,
    Project wall_Rev,        !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Concrete Block (Medium)_.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 3
    Brickwork Outer_.1;      !- Layer 4

! Project pitched roof

  Construction,
    Project pitched roof,    !- Name
    Clay Tile (roofing)_.025,!- Outside Layer
    MW Stone Wool (rolls)_.2423,  !- Layer 2
    Roofing Felt_.005;       !- Layer 3

! <Previous reversed>

  Construction,
    Project pitched roof_Rev,!- Name
    Roofing Felt_.005,       !- Outside Layer
    MW Stone Wool (rolls)_.2423,  !- Layer 2
    Clay Tile (roofing)_.025;!- Layer 3

! Project ground floor

  ConstructionProperty:InternalHeatSource,
    Project ground floor Heat Source,  !- Name
    Project ground floor,    !- Construction Name
    3,                       !- Thermal Source Present After Layer Number
    3,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    .5,                      !- Tube Spacing {m}
    ;                        !- Two-Dimensional Temperature Calculation Position {dimensionless}

  Construction,
    Project ground floor,    !- Name
    Urea Formaldehyde Foam_.1327,  !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    Floor/Roof Screed_.07,   !- Layer 3
    Timber Flooring_.013;    !- Layer 4

! <Previous reversed>

  Construction,
    Project ground floor_Rev,!- Name
    Timber Flooring_.013,    !- Outside Layer
    Floor/Roof Screed_.07,   !- Layer 2
    Cast Concrete_.1,        !- Layer 3
    Urea Formaldehyde Foam_.1327;  !- Layer 4

! Project internal door

  Construction,
    Project internal door,   !- Name
    Painted Oak_.035;        !- Outside Layer

! <Previous reversed>

  Construction,
    Project internal door_Rev,  !- Name
    Painted Oak_.035;        !- Outside Layer

! Special material to represent an R-value for the next construction

  Material:NoMass,
    13_RVAL_3,               !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project flat roof

  Construction,
    Project flat roof,       !- Name
    Asphalt 1_.01,           !- Outside Layer
    MW Glass Wool (rolls)_.1445,  !- Layer 2
    13_RVAL_3,               !- Layer 3
    Plasterboard_.013;       !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    14_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project flat roof_Rev,   !- Name
    Plasterboard_.013,       !- Outside Layer
    14_RVAL_2,               !- Layer 2
    MW Glass Wool (rolls)_.1445,  !- Layer 3
    Asphalt 1_.01;           !- Layer 4

  Construction,
    Project external glazing - 1001,  !- Name
    38,                      !- Outside Layer
    1002,                    !- Layer 2
    2;                       !- Layer 3

  Construction,
    Project internal glazing - 1002,  !- Name
    2,                       !- Outside Layer
    1001,                    !- Layer 2
    2,                       !- Layer 3
    1001,                    !- Layer 4
    2;                       !- Layer 5

  Construction,
    Project roof glazing - 1003,  !- Name
    2,                       !- Outside Layer
    1001,                    !- Layer 2
    2,                       !- Layer 3
    1001,                    !- Layer 4
    2;                       !- Layer 5

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building level,          !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! 1FSE - Open office

  Zone,
    1FSE:OPENOFFICE,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    958.5132,                !- Volume {m3}
    239.5784,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 1FSE:OPENOFFICE,  !- Name
    1FSE:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 24356, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 24356, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 24356, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 24356, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    1FSE:OPENOFFICE General lighting,  !- Name
    1FSE:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1FSE:OPENOFFICE#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    1FSE:OPENOFFICE Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    1FSE:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    1FSE:OPENOFFICE Infiltration,  !- Name
    1FSE:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .186378,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 1FSE, Open office, Floor - 239.578 m2, Surface Area: 239.5784

  BuildingSurface:Detailed,
    1FSE:OPENOFFICE_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    1FSE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FSE:OPENOFFICE_Ceiling_1_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.37144046,53.9241626864,3,  !- X,Y,Z ==> Vertex 1 {m}
    31.36143946,53.9241626864,3,  !- X,Y,Z ==> Vertex 2 {m}
    31.36143946,33.9426392464,3,  !- X,Y,Z ==> Vertex 3 {m}
    19.37144046,33.9426392464,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSE, Open office, Floor - 239.578 m2, Surface Area: 239.5784 <Other side>

  BuildingSurface:Detailed,
    0FSE:OPENOFFICE_Ceiling_1_0_10000,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    0FSE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FSE:OPENOFFICE_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.37144046,33.9426392464,3,  !- X,Y,Z ==> Vertex 1 {m}
    31.36143946,33.9426392464,3,  !- X,Y,Z ==> Vertex 2 {m}
    31.36143946,53.9241626864,3,  !- X,Y,Z ==> Vertex 3 {m}
    19.37144046,53.9241626864,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSE, Open office, Wall - 47.970 m2 - 0.0°, Surface Area: 7.3125

  BuildingSurface:Detailed,
    1FSE:OPENOFFICE_Partition_1_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    1FSE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION:RECEPTION_Partition_1_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.87143946,53.924162683,2.9999999951,  !- X,Y,Z ==> Vertex 1 {m}
    19.37144046,53.924162683,2.9999999951,  !- X,Y,Z ==> Vertex 2 {m}
    19.37144045,53.924162679,7.9999978151,  !- X,Y,Z ==> Vertex 3 {m}
    20.87143945,53.9241626792,7.7499979651;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSE, Open office, Wall - 47.970 m2 - 0.0°, Surface Area: 7.3125 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Partition_1_0_10001,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FSE:OPENOFFICE_Partition_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.37144046,53.924162683,2.9999999951,  !- X,Y,Z ==> Vertex 1 {m}
    20.87143946,53.924162683,2.9999999951,  !- X,Y,Z ==> Vertex 2 {m}
    20.87143945,53.9241626792,7.7499979651,  !- X,Y,Z ==> Vertex 3 {m}
    19.37144045,53.924162679,7.9999978151;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSE, Open office, Wall - 47.970 m2 - 0.0°, Surface Area: 40.657m2

  BuildingSurface:Detailed,
    1FSE:OPENOFFICE_Wall_1_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    1FSE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.36143946,53.924162683,2.9999999951,  !- X,Y,Z ==> Vertex 1 {m}
    20.87143946,53.924162683,2.9999999951,  !- X,Y,Z ==> Vertex 2 {m}
    20.87143945,53.9241626792,7.7499979651,  !- X,Y,Z ==> Vertex 3 {m}
    31.36143946,53.9241626806,6.0016656451;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.660m2 X 2

  FenestrationSurface:Detailed,
    1FSE:OPENOFFICE_Wall_1_1_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    1FSE:OPENOFFICE_Wall_1_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    25.4893132453,53.9241626823,3.8399999951,  !- X,Y,Z ==> Vertex 1 {m}
    21.5035656721,53.9241626823,3.8399999951,  !- X,Y,Z ==> Vertex 2 {m}
    21.5035656721,53.9241626812,5.2599999951,  !- X,Y,Z ==> Vertex 3 {m}
    25.4893132453,53.9241626812,5.2599999951;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSE, Open office, Wall - 59.978 m2 - 90.0°, Surface Area: 59.945m2

  BuildingSurface:Detailed,
    1FSE:OPENOFFICE_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    1FSE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.3614394593,33.9426392464,2.9999999981,  !- X,Y,Z ==> Vertex 1 {m}
    31.3614394593,53.9241626864,2.9999999981,  !- X,Y,Z ==> Vertex 2 {m}
    31.361439458,53.9241626764,5.9999989781,  !- X,Y,Z ==> Vertex 3 {m}
    31.361439458,33.9426392464,5.999999148;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.561m2 X 3

  FenestrationSurface:Detailed,
    1FSE:OPENOFFICE_Wall_2_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    1FSE:OPENOFFICE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    31.361439459,48.6324237256,3.8399999981,  !- X,Y,Z ==> Vertex 1 {m}
    31.361439459,52.5487271671,3.8399999981,  !- X,Y,Z ==> Vertex 2 {m}
    31.3614394583,52.5487271671,5.2599999981,  !- X,Y,Z ==> Vertex 3 {m}
    31.3614394583,48.6324237256,5.2599999981;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSE, Open office, Partition - 99.908 m2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 14.9576

  BuildingSurface:Detailed,
    1FSE:OPENOFFICE_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    1FSE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION:RECEPTION_Partition_2_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.37144046,53.9241626855,3.0000000008,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404418,50.9326392355,3.0000000008,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714403108,50.9326392355,7.9999988508,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714403289,53.9241626755,7.9999986016;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSE, Open office, Partition - 99.908 m2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 14.9576 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Partition_2_0_10002,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FSE:OPENOFFICE_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714404418,50.9326392355,3.0000000008,  !- X,Y,Z ==> Vertex 1 {m}
    19.37144046,53.9241626855,3.0000000008,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714403289,53.9241626755,7.9999986016,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714403108,50.9326392355,7.9999988508;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSE, Open office, Partition - 99.908 m2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 22.5436

  BuildingSurface:Detailed,
    1FSE:OPENOFFICE_Partition_3_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    1FSE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CORECIRCULATION:CIRCULATION_Partition_4_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714404418,50.9326392455,3.0000000008,  !- X,Y,Z ==> Vertex 1 {m}
    19.371440339,33.9426392455,3.0000000008,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714402079,33.9426392455,7.9999989908,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714403108,50.9326392455,7.9999988508;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSE, Open office, Partition - 99.908 m2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 22.5436 <Other side>

  BuildingSurface:Detailed,
    CORECIRCULATION:CIRCULATION_Partition_4_0_10003,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FSE:OPENOFFICE_Partition_3_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.371440339,33.9426392455,3.0000000008,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404418,50.9326392455,3.0000000008,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714403108,50.9326392455,7.9999988508,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714402079,33.9426392455,7.9999989908;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 62.406m2

  FenestrationSurface:Detailed,
    1FSE:OPENOFFICE_Partition_3_1_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    1FSE:OPENOFFICE_Partition_3_1_0,  !- Building Surface Name
    CORECIRCULATION:CIRCULATION_Partition_4_0_0_0_0_0_Win_10005,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.3714404245,50.4027492455,3.5401100008,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714403281,34.4827492455,3.5401100008,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714402254,34.4827492455,7.4601100008,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714403217,50.4027492455,7.4601100008;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 62.406m2

  FenestrationSurface:Detailed,
    CORECIRCULATION:CIRCULATION_Partition_4_0_0_0_0_0_Win_10005,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    CORECIRCULATION:CIRCULATION_Partition_4_0_10003,  !- Building Surface Name
    1FSE:OPENOFFICE_Partition_3_1_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.3714403281,34.4827492455,3.5401100008,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404245,50.4027492455,3.5401100008,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714403217,50.4027492455,7.4601100008,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714402254,34.4827492455,7.4601100008;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSE, Open office, Wall - 47.970 m2 - 180.0°, Surface Area: 47.970m2

  BuildingSurface:Detailed,
    1FSE:OPENOFFICE_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    1FSE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714404582,33.9426392471,2.9999999973,  !- X,Y,Z ==> Vertex 1 {m}
    31.3614394582,33.9426392463,2.9999999973,  !- X,Y,Z ==> Vertex 2 {m}
    31.3614394582,33.9426392471,6.001665814,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714402082,33.9426392485,7.9999989873;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 6.698m2 X 2

  FenestrationSurface:Detailed,
    1FSE:OPENOFFICE_Wall_4_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    1FSE:OPENOFFICE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    26.0029408537,33.9426392469,3.8399999973,  !- X,Y,Z ==> Vertex 1 {m}
    30.7199385427,33.9426392466,3.8399999973,  !- X,Y,Z ==> Vertex 2 {m}
    30.7199385427,33.942639247,5.2599999973,  !- X,Y,Z ==> Vertex 3 {m}
    26.0029408537,33.9426392473,5.2599999973;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSE, Open office, External roof - 9?Slope 242.883 m2, Surface Area: 242.883m2

  BuildingSurface:Detailed,
    1FSE:OPENOFFICE_Roof_5_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    1FSE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.3614394574,33.9426392475,6.0016658174,  !- X,Y,Z ==> Vertex 1 {m}
    31.3614394641,53.9241626775,6.0016656727,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404515,53.9241626807,7.9999988292,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714402086,33.9426392507,7.9999990132;  !- X,Y,Z ==> Vertex 4 {m}

! 1FNW - Open office

  Zone,
    1FNW:OPENOFFICE,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    958.5132,                !- Volume {m3}
    239.5784,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 1FNW:OPENOFFICE,  !- Name
    1FNW:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 24372, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 24372, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 24372, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 24372, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    1FNW:OPENOFFICE General lighting,  !- Name
    1FNW:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1FNW:OPENOFFICE#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    1FNW:OPENOFFICE Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    1FNW:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    1FNW:OPENOFFICE Infiltration,  !- Name
    1FNW:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .186378,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 1FNW, Open office, Floor - 239.578 m2, Surface Area: 239.5784

  BuildingSurface:Detailed,
    1FNW:OPENOFFICE_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    1FNW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FNW:OPENOFFICE_Ceiling_1_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.38143946,53.9241626864,3,  !- X,Y,Z ==> Vertex 1 {m}
    16.37143846,53.9241626864,3,  !- X,Y,Z ==> Vertex 2 {m}
    16.37143846,33.9426392364,3,  !- X,Y,Z ==> Vertex 3 {m}
    4.38143946,33.9426392464,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNW, Open office, Floor - 239.578 m2, Surface Area: 239.5784 <Other side>

  BuildingSurface:Detailed,
    0FNW:OPENOFFICE_Ceiling_1_0_10005,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    0FNW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FNW:OPENOFFICE_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.38143946,33.9426392464,3,  !- X,Y,Z ==> Vertex 1 {m}
    16.37143846,33.9426392364,3,  !- X,Y,Z ==> Vertex 2 {m}
    16.37143846,53.9241626864,3,  !- X,Y,Z ==> Vertex 3 {m}
    4.38143946,53.9241626864,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNW, Open office, Wall - 47.970 m2 - 360.0°, Surface Area: 7.3125

  BuildingSurface:Detailed,
    1FNW:OPENOFFICE_Partition_1_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    1FNW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION:RECEPTION_Partition_6_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.37143846,53.9241626831,2.9999999951,  !- X,Y,Z ==> Vertex 1 {m}
    14.87143946,53.9241626831,2.9999999951,  !- X,Y,Z ==> Vertex 2 {m}
    14.87143946,53.9241626793,7.7499981651,  !- X,Y,Z ==> Vertex 3 {m}
    16.37143846,53.9241626791,7.9999988151;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNW, Open office, Wall - 47.970 m2 - 360.0°, Surface Area: 7.3125 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Partition_6_0_10006,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FNW:OPENOFFICE_Partition_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.87143946,53.9241626831,2.9999999951,  !- X,Y,Z ==> Vertex 1 {m}
    16.37143846,53.9241626831,2.9999999951,  !- X,Y,Z ==> Vertex 2 {m}
    16.37143846,53.9241626791,7.9999988151,  !- X,Y,Z ==> Vertex 3 {m}
    14.87143946,53.9241626793,7.7499981651;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNW, Open office, Wall - 47.970 m2 - 360.0°, Surface Area: 40.657m2

  BuildingSurface:Detailed,
    1FNW:OPENOFFICE_Wall_1_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    1FNW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.87143946,53.9241626831,2.9999999951,  !- X,Y,Z ==> Vertex 1 {m}
    4.38143946,53.9241626831,2.9999999951,  !- X,Y,Z ==> Vertex 2 {m}
    4.38143946,53.9241626807,6.0016656551,  !- X,Y,Z ==> Vertex 3 {m}
    14.87143946,53.9241626793,7.7499981651;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.660m2 X 2

  FenestrationSurface:Detailed,
    1FNW:OPENOFFICE_Wall_1_1_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    1FNW:OPENOFFICE_Wall_1_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    8.999313301,53.9241626824,3.8399999951,  !- X,Y,Z ==> Vertex 1 {m}
    5.0135656191,53.9241626824,3.8399999951,  !- X,Y,Z ==> Vertex 2 {m}
    5.0135656191,53.9241626813,5.2599999951,  !- X,Y,Z ==> Vertex 3 {m}
    8.999313301,53.9241626813,5.2599999951;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNW, Open office, Partition - 99.908 m2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 14.9576

  BuildingSurface:Detailed,
    1FNW:OPENOFFICE_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    1FNW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION:RECEPTION_Partition_7_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714384787,50.9326392458,3.0000000021,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384601,53.9241626858,3.0000000021,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714385845,53.9241626758,7.9999988226,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714386031,50.9326392458,7.9999988876;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNW, Open office, Partition - 99.908 m2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 14.9576 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Partition_7_0_10007,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FNW:OPENOFFICE_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714384601,53.9241626858,3.0000000021,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384787,50.9326392458,3.0000000021,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714386031,50.9326392458,7.9999988876,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714385845,53.9241626758,7.9999988226;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNW, Open office, Partition - 99.908 m2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 22.5436

  BuildingSurface:Detailed,
    1FNW:OPENOFFICE_Partition_2_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    1FNW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CORECIRCULATION:CIRCULATION_Partition_2_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714385844,33.9426392358,3.0000000021,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384787,50.9326392458,3.0000000021,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714386031,50.9326392458,7.9999988876,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714387088,33.9426392358,7.9999990321;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNW, Open office, Partition - 99.908 m2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 22.5436 <Other side>

  BuildingSurface:Detailed,
    CORECIRCULATION:CIRCULATION_Partition_2_0_10008,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FNW:OPENOFFICE_Partition_2_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714384787,50.9326392458,3.0000000021,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714385844,33.9426392358,3.0000000021,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714387088,33.9426392358,7.9999990321,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714386031,50.9326392458,7.9999988876;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 62.406m2

  FenestrationSurface:Detailed,
    1FNW:OPENOFFICE_Partition_2_1_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    1FNW:OPENOFFICE_Partition_2_1_0,  !- Building Surface Name
    CORECIRCULATION:CIRCULATION_Partition_2_0_0_0_0_0_Win_10010,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.3714385945,34.4827492458,3.5401100021,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384954,50.4027492458,3.5401100021,  !- X,Y,Z ==> Vertex 2 {m}
    16.371438593,50.4027492458,7.4601100021,  !- X,Y,Z ==> Vertex 3 {m}
    16.371438692,34.4827492458,7.4601100021;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 62.406m2

  FenestrationSurface:Detailed,
    CORECIRCULATION:CIRCULATION_Partition_2_0_0_0_0_0_Win_10010,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    CORECIRCULATION:CIRCULATION_Partition_2_0_10008,  !- Building Surface Name
    1FNW:OPENOFFICE_Partition_2_1_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.3714384954,50.4027492458,3.5401100021,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714385945,34.4827492458,3.5401100021,  !- X,Y,Z ==> Vertex 2 {m}
    16.371438692,34.4827492458,7.4601100021,  !- X,Y,Z ==> Vertex 3 {m}
    16.371438593,50.4027492458,7.4601100021;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNW, Open office, Wall - 59.978 m2 - 270.0°, Surface Area: 59.945m2

  BuildingSurface:Detailed,
    1FNW:OPENOFFICE_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    1FNW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.3814394597,53.9241626864,3.0000000035,  !- X,Y,Z ==> Vertex 1 {m}
    4.3814394597,33.9426392464,3.0000000035,  !- X,Y,Z ==> Vertex 2 {m}
    4.3814394591,33.9426392464,5.9999991634,  !- X,Y,Z ==> Vertex 3 {m}
    4.3814394591,53.9241626764,5.9999989936;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.561m2 X 3

  FenestrationSurface:Detailed,
    1FNW:OPENOFFICE_Wall_3_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    1FNW:OPENOFFICE_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    4.3814394595,39.2343782138,3.8400000035,  !- X,Y,Z ==> Vertex 1 {m}
    4.3814394595,35.318074759,3.8400000035,  !- X,Y,Z ==> Vertex 2 {m}
    4.3814394592,35.318074759,5.2600000035,  !- X,Y,Z ==> Vertex 3 {m}
    4.3814394592,39.2343782138,5.2600000035;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNW, Open office, Wall - 47.970 m2 - 180.0°, Surface Area: 47.970m2

  BuildingSurface:Detailed,
    1FNW:OPENOFFICE_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    1FNW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.3814394549,33.942639246,2.9999999995,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384649,33.9426392436,2.9999999995,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714387049,33.9426392397,7.9999990295,  !- X,Y,Z ==> Vertex 3 {m}
    4.3814394549,33.9426392436,6.0016658269;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 6.698m2 X 2

  FenestrationSurface:Detailed,
    1FNW:OPENOFFICE_Wall_4_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    1FNW:OPENOFFICE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    11.0129398794,33.942639244,3.8399999995,  !- X,Y,Z ==> Vertex 1 {m}
    15.7299376029,33.9426392431,3.8399999995,  !- X,Y,Z ==> Vertex 2 {m}
    15.7299376029,33.942639242,5.2599999995,  !- X,Y,Z ==> Vertex 3 {m}
    11.0129398794,33.9426392429,5.2599999995;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNW, Open office, External roof - 9?Slope 242.883 m2, Surface Area: 242.883m2

  BuildingSurface:Detailed,
    1FNW:OPENOFFICE_Roof_5_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    1FNW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.3814395429,53.9241626848,6.0016651861,  !- X,Y,Z ==> Vertex 1 {m}
    4.3814394597,33.9426392448,6.0016658272,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714386291,33.9426392365,7.9999995026,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384576,53.9241626765,7.999998819;  !- X,Y,Z ==> Vertex 4 {m}

! 0FNW - Open office

  Zone,
    0FNW:OPENOFFICE,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    719.0852,                !- Volume {m3}
    239.6951,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 0FNW:OPENOFFICE,  !- Name
    0FNW:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 24388, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 24388, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 24388, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 24388, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    0FNW:OPENOFFICE General lighting,  !- Name
    0FNW:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#0FNW:OPENOFFICE#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    0FNW:OPENOFFICE Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    0FNW:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    0FNW:OPENOFFICE Infiltration,  !- Name
    0FNW:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .139822,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 0FNW, Open office, Ground floor - 239.695 m2 (Ground), Surface Area: 239.695m2

  BuildingSurface:Detailed,
    0FNW:OPENOFFICE_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    0FNW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.38143946,53.9238892464,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.37143846,53.9238892464,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.37143846,33.9326392464,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.38143946,33.9326392464,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNW, Open office, Wall - 59.974 m2 - 270.0°, Surface Area: 59.974m2

  BuildingSurface:Detailed,
    0FNW:OPENOFFICE_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    0FNW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.381439458,53.9238892464,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.381439458,33.9326392464,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.381439458,33.9326392464,3,  !- X,Y,Z ==> Vertex 3 {m}
    4.381439458,53.9238892464,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.564m2 X 3

  FenestrationSurface:Detailed,
    0FNW:OPENOFFICE_Wall_2_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    0FNW:OPENOFFICE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    4.381439458,39.2269725797,.84,  !- X,Y,Z ==> Vertex 1 {m}
    4.381439458,35.3087225797,.84,  !- X,Y,Z ==> Vertex 2 {m}
    4.381439458,35.3087225797,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    4.381439458,39.2269725797,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNW, Open office, Partition - 35.970 m2 (Block 1, Zone 1), Surface Area: 35.97

  BuildingSurface:Detailed,
    0FNW:OPENOFFICE_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    0FNW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE1_Partition_5_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.38143946,33.9326392462,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.37143846,33.9326392462,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.37143846,33.9326392462,3,  !- X,Y,Z ==> Vertex 3 {m}
    4.38143946,33.9326392462,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNW, Open office, Partition - 35.970 m2 (Block 1, Zone 1), Surface Area: 35.97 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE1_Partition_5_0_10010,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FNW:OPENOFFICE_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.37143846,33.9326392462,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.38143946,33.9326392462,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.38143946,33.9326392462,3,  !- X,Y,Z ==> Vertex 3 {m}
    16.37143846,33.9326392462,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNW, Open office, Partition - 59.974 m2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 8.9737

  BuildingSurface:Detailed,
    0FNW:OPENOFFICE_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    0FNW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION:RECEPTION_Partition_7_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714384568,50.9326392464,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384568,53.9238892464,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384568,53.9238892464,3,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384568,50.9326392464,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNW, Open office, Partition - 59.974 m2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 8.9737 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Partition_7_0_10011,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FNW:OPENOFFICE_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714384568,53.9238892464,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384568,50.9326392464,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384568,50.9326392464,3,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384568,53.9238892464,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNW, Open office, Partition - 59.974 m2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 22.4272

  BuildingSurface:Detailed,
    0FNW:OPENOFFICE_Partition_4_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    0FNW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CORECIRCULATION:CIRCULATION_Partition_2_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714384568,33.9326392464,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384568,50.9326392464,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384568,50.9326392464,3,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384568,33.9326392464,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNW, Open office, Partition - 59.974 m2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 22.4272 <Other side>

  BuildingSurface:Detailed,
    CORECIRCULATION:CIRCULATION_Partition_2_0_10012,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FNW:OPENOFFICE_Partition_4_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714384568,50.9326392464,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384568,33.9326392464,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384568,33.9326392464,3,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384568,50.9326392464,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.000m2

  FenestrationSurface:Detailed,
    0FNW:OPENOFFICE_Partition_4_1_0_2_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    0FNW:OPENOFFICE_Partition_4_1_0,  !- Building Surface Name
    CORECIRCULATION:CIRCULATION_Partition_2_0_0_1_0_1_Door_10014,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.3714384568,41.9326392464,.05111,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384568,42.9326392464,.05111,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384568,42.9326392464,2.05111,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384568,41.9326392464,2.05111;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.000m2

  FenestrationSurface:Detailed,
    CORECIRCULATION:CIRCULATION_Partition_2_0_0_1_0_1_Door_10014,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    CORECIRCULATION:CIRCULATION_Partition_2_0_10012,  !- Building Surface Name
    0FNW:OPENOFFICE_Partition_4_1_0_2_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.3714384568,42.9326392464,.05111,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384568,41.9326392464,.05111,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384568,41.9326392464,2.05111,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384568,42.9326392464,2.05111;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 13.286m2 X 2

  FenestrationSurface:Detailed,
    0FNW:OPENOFFICE_Partition_4_1_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    0FNW:OPENOFFICE_Partition_4_1_0,  !- Building Surface Name
    CORECIRCULATION:CIRCULATION_Partition_2_0_0_3_0_3_Win_10015,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    16.3714384568,43.4726392464,.54011,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384568,50.3926392464,.54011,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384568,50.3926392464,2.46011,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384568,43.4726392464,2.46011;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 13.286m2

  FenestrationSurface:Detailed,
    CORECIRCULATION:CIRCULATION_Partition_2_0_0_3_0_3_Win_10015,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    CORECIRCULATION:CIRCULATION_Partition_2_0_10012,  !- Building Surface Name
    0FNW:OPENOFFICE_Partition_4_1_0_0_0_2_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    16.3714384568,50.3926392464,.54011,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384568,43.4726392464,.54011,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384568,43.4726392464,2.46011,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384568,50.3926392464,2.46011;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNW, Open office, Wall - 35.970 m2 - 0.0°, Surface Area: 4.5

  BuildingSurface:Detailed,
    0FNW:OPENOFFICE_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    0FNW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION:RECEPTION_Partition_6_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714384581,53.9238892417,0,  !- X,Y,Z ==> Vertex 1 {m}
    14.8714394581,53.9238892422,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.8714394581,53.9238892422,3,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384581,53.9238892417,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNW, Open office, Wall - 35.970 m2 - 0.0°, Surface Area: 4.5 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Partition_6_0_10015,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FNW:OPENOFFICE_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8714394581,53.9238892422,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384581,53.9238892417,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384581,53.9238892417,3,  !- X,Y,Z ==> Vertex 3 {m}
    14.8714394581,53.9238892422,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNW, Open office, Wall - 35.970 m2 - 0.0°, Surface Area: 31.470m2

  BuildingSurface:Detailed,
    0FNW:OPENOFFICE_Wall_5_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    0FNW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8714394581,53.9238892422,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.3814394581,53.9238892455,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.3814394581,53.9238892455,3,  !- X,Y,Z ==> Vertex 3 {m}
    14.8714394581,53.9238892422,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4.355m2 X 2

  FenestrationSurface:Detailed,
    0FNW:OPENOFFICE_Wall_5_1_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    0FNW:OPENOFFICE_Wall_5_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5399394581,53.9238892442,.84,  !- X,Y,Z ==> Vertex 1 {m}
    5.4729394581,53.9238892451,.84,  !- X,Y,Z ==> Vertex 2 {m}
    5.4729394581,53.9238892451,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.5399394581,53.9238892442,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! 0FSE - Open office

  Zone,
    0FSE:OPENOFFICE,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    719.0852,                !- Volume {m3}
    239.6951,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 0FSE:OPENOFFICE,  !- Name
    0FSE:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 24404, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 24404, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 24404, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 24404, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    0FSE:OPENOFFICE General lighting,  !- Name
    0FSE:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_CellOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#0FSE:OPENOFFICE#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    0FSE:OPENOFFICE Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    0FSE:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    0FSE:OPENOFFICE Infiltration,  !- Name
    0FSE:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .139822,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 0FSE, Open office, Ground floor - 239.695 m2 (Ground), Surface Area: 239.695m2

  BuildingSurface:Detailed,
    0FSE:OPENOFFICE_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    0FSE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.37144046,53.9238892464,0,  !- X,Y,Z ==> Vertex 1 {m}
    31.36143946,53.9238892464,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.36143946,33.9326392464,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.37144046,33.9326392464,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSE, Open office, Partition - 59.974 m2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 8.9738

  BuildingSurface:Detailed,
    0FSE:OPENOFFICE_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    0FSE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION:RECEPTION_Partition_2_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714404568,53.9238892464,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404568,50.9326392464,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404568,50.9326392364,3,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404568,53.9238892464,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSE, Open office, Partition - 59.974 m2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 8.9738 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Partition_2_0_10016,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FSE:OPENOFFICE_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714404568,50.9326392464,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404568,53.9238892464,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404568,53.9238892464,3,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404568,50.9326392364,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSE, Open office, Partition - 59.974 m2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 22.4392

  BuildingSurface:Detailed,
    0FSE:OPENOFFICE_Partition_2_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    0FSE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CORECIRCULATION:CIRCULATION_Partition_4_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714404568,50.9326392464,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404568,33.9326392464,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404568,33.9326392464,3,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404568,50.9326392464,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSE, Open office, Partition - 59.974 m2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 22.4392 <Other side>

  BuildingSurface:Detailed,
    CORECIRCULATION:CIRCULATION_Partition_4_0_10017,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FSE:OPENOFFICE_Partition_2_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714404568,33.9326392464,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404568,50.9326392464,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404568,50.9326392464,3,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404568,33.9326392464,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1.988m2

  FenestrationSurface:Detailed,
    0FSE:OPENOFFICE_Partition_2_1_0_2_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    0FSE:OPENOFFICE_Partition_2_1_0,  !- Building Surface Name
    CORECIRCULATION:CIRCULATION_Partition_4_0_0_1_0_1_Door_10019,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.3714404568,42.9306392464,.00211,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404568,41.9346392464,.00211,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404568,41.9346392464,1.99811,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404568,42.9306392464,1.99811;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1.988m2

  FenestrationSurface:Detailed,
    CORECIRCULATION:CIRCULATION_Partition_4_0_0_1_0_1_Door_10019,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    CORECIRCULATION:CIRCULATION_Partition_4_0_10017,  !- Building Surface Name
    0FSE:OPENOFFICE_Partition_2_1_0_2_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.3714404568,41.9346392464,.00211,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404568,42.9306392464,.00211,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404568,42.9306392464,1.99811,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404568,41.9346392464,1.99811;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 13.286m2 X 2

  FenestrationSurface:Detailed,
    0FSE:OPENOFFICE_Partition_2_1_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    0FSE:OPENOFFICE_Partition_2_1_0,  !- Building Surface Name
    CORECIRCULATION:CIRCULATION_Partition_4_0_0_3_0_3_Win_10020,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    19.3714404568,50.3926392464,.54011,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404568,43.4726392464,.54011,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404568,43.4726392464,2.46011,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404568,50.3926392464,2.46011;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 13.286m2

  FenestrationSurface:Detailed,
    CORECIRCULATION:CIRCULATION_Partition_4_0_0_3_0_3_Win_10020,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    CORECIRCULATION:CIRCULATION_Partition_4_0_10017,  !- Building Surface Name
    0FSE:OPENOFFICE_Partition_2_1_0_0_0_2_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    19.3714404568,43.4726392464,.54011,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404568,50.3926392464,.54011,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404568,50.3926392464,2.46011,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404568,43.4726392464,2.46011;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSE, Open office, Partition - 35.970 m2 (Block 1, Zone 1), Surface Area: 35.97

  BuildingSurface:Detailed,
    0FSE:OPENOFFICE_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    0FSE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE1_Partition_5_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714404618,33.9326392462,0,  !- X,Y,Z ==> Vertex 1 {m}
    31.3614394618,33.9326392424,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.3614394618,33.9326392424,3,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404618,33.9326392462,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSE, Open office, Partition - 35.970 m2 (Block 1, Zone 1), Surface Area: 35.97 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE1_Partition_5_0_10020,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FSE:OPENOFFICE_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.3614394618,33.9326392424,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404618,33.9326392462,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404618,33.9326392462,3,  !- X,Y,Z ==> Vertex 3 {m}
    31.3614394618,33.9326392424,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSE, Open office, Wall - 59.974 m2 - 90.0°, Surface Area: 59.974m2

  BuildingSurface:Detailed,
    0FSE:OPENOFFICE_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    0FSE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.3614394568,33.9326392464,0,  !- X,Y,Z ==> Vertex 1 {m}
    31.3614394568,53.9238892464,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.3614394568,53.9238892464,3,  !- X,Y,Z ==> Vertex 3 {m}
    31.3614394568,33.9326392464,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.564m2 X 3

  FenestrationSurface:Detailed,
    0FSE:OPENOFFICE_Wall_4_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    0FSE:OPENOFFICE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    31.3614394568,48.629555913,.84,  !- X,Y,Z ==> Vertex 1 {m}
    31.3614394568,52.547805913,.84,  !- X,Y,Z ==> Vertex 2 {m}
    31.3614394568,52.547805913,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    31.3614394568,48.629555913,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSE, Open office, Wall - 35.970 m2 - 0.0°, Surface Area: 4.5

  BuildingSurface:Detailed,
    0FSE:OPENOFFICE_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    0FSE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION:RECEPTION_Partition_1_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.8714394681,53.923889245,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404581,53.9238892455,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404581,53.9238892455,3,  !- X,Y,Z ==> Vertex 3 {m}
    20.8714394581,53.923889245,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSE, Open office, Wall - 35.970 m2 - 0.0°, Surface Area: 4.5 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Partition_1_0_10021,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FSE:OPENOFFICE_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714404581,53.9238892455,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.8714394681,53.923889245,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.8714394581,53.923889245,3,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404581,53.9238892455,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSE, Open office, Wall - 35.970 m2 - 0.0°, Surface Area: 31.470m2

  BuildingSurface:Detailed,
    0FSE:OPENOFFICE_Wall_5_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    0FSE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.3614394581,53.9238892417,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.8714394681,53.923889245,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.8714394581,53.923889245,3,  !- X,Y,Z ==> Vertex 3 {m}
    31.3614394581,53.9238892417,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4.355m2 X 2

  FenestrationSurface:Detailed,
    0FSE:OPENOFFICE_Wall_5_1_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    0FSE:OPENOFFICE_Wall_5_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    25.0299394573,53.9238892437,.84,  !- X,Y,Z ==> Vertex 1 {m}
    21.9629394588,53.9238892447,.84,  !- X,Y,Z ==> Vertex 2 {m}
    21.9629394588,53.9238892447,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    25.0299394573,53.9238892437,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Core circulation - Circulation

  Zone,
    CORECIRCULATION:CIRCULATION,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    466.7148,                !- Volume {m3}
    50.9812,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People CORECIRCULATION:CIRCULATION,  !- Name
    CORECIRCULATION:CIRCULATION,  !- Zone or ZoneList or Space or SpaceList Name
    Office_Circulation_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 24420, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 24420, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 24420, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 24420, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    CORECIRCULATION:CIRCULATION General lighting,  !- Name
    CORECIRCULATION:CIRCULATION,  !- Zone or ZoneList or Space or SpaceList Name
    Office_Circulation_Light,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#CORECIRCULATION:CIRCULATION#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    CORECIRCULATION:CIRCULATION Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    CORECIRCULATION:CIRCULATION,  !- Zone or ZoneList or Space or SpaceList Name
    Office_Circulation_Equip,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    CORECIRCULATION:CIRCULATION Infiltration,  !- Name
    CORECIRCULATION:CIRCULATION,  !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .09075,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Core circulation, Circulation, Ground floor - 50.981 m2 (Ground), Surface Area: 50.981m2

  BuildingSurface:Detailed,
    CORECIRCULATION:CIRCULATION_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.37144046,50.9326392464,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.37143846,50.9326392464,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.37143846,33.9388892464,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.37144046,33.9388892464,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation, Circulation, Wall - 24.000 m2 - 180.0°, Surface Area: 6.8062

  BuildingSurface:Detailed,
    CORECIRCULATION:CIRCULATION_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE1_Partition_5_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714404589,33.9388892462,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714384589,33.9388892426,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714384589,33.9388892426,3,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714404589,33.9388892462,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation, Circulation, Wall - 24.000 m2 - 180.0°, Surface Area: 6.8062 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE1_Partition_5_0_10022,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CORECIRCULATION:CIRCULATION_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714384589,33.9388892426,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714404589,33.9388892462,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714404589,33.9388892462,3,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714384589,33.9388892426,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.194m2

  FenestrationSurface:Detailed,
    CORECIRCULATION:CIRCULATION_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    CORECIRCULATION:CIRCULATION_Partition_3_0_0,  !- Building Surface Name
    BLOCK1:ZONE1_Partition_5_0_0_0_0_0_Door_10024,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.4774404589,33.9388892461,.001,  !- X,Y,Z ==> Vertex 1 {m}
    17.5754404589,33.9388892448,.001,  !- X,Y,Z ==> Vertex 2 {m}
    17.5754404589,33.9388892448,1.999,  !- X,Y,Z ==> Vertex 3 {m}
    16.4774404589,33.9388892461,1.999;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.194m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE1_Partition_5_0_0_0_0_0_Door_10024,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    BLOCK1:ZONE1_Partition_5_0_10022,  !- Building Surface Name
    CORECIRCULATION:CIRCULATION_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.5754404589,33.9388892448,.001,  !- X,Y,Z ==> Vertex 1 {m}
    16.4774404589,33.9388892461,.001,  !- X,Y,Z ==> Vertex 2 {m}
    16.4774404589,33.9388892461,1.999,  !- X,Y,Z ==> Vertex 3 {m}
    17.5754404589,33.9388892448,1.999;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation, Circulation, Wall - 24.000 m2 - 180.0°, Surface Area: 15.000m2

  BuildingSurface:Detailed,
    CORECIRCULATION:CIRCULATION_Wall_3_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714404589,33.9388892462,3,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714384589,33.9388892426,3,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714384589,33.9388892426,8,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714404589,33.9388892462,8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 14.984m2

  FenestrationSurface:Detailed,
    CORECIRCULATION:CIRCULATION_Wall_3_1_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    CORECIRCULATION:CIRCULATION_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.3724404589,33.9388892462,3.001,  !- X,Y,Z ==> Vertex 1 {m}
    19.3704384589,33.9388892426,3.001,  !- X,Y,Z ==> Vertex 2 {m}
    19.3704384589,33.9388892426,7.999,  !- X,Y,Z ==> Vertex 3 {m}
    16.3724404589,33.9388892462,7.999;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation, Circulation, Partition - 24.000 m2 (Atrium Reception, Reception), Surface Area: 21.8124

  BuildingSurface:Detailed,
    CORECIRCULATION:CIRCULATION_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION:RECEPTION_Partition_8_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714384592,50.9326392426,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714404592,50.9326392462,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714404592,50.9326392462,7.99999923,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714384592,50.9326392426,7.99999922;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation, Circulation, Partition - 24.000 m2 (Atrium Reception, Reception), Surface Area: 21.8124 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Partition_8_0_10024,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CORECIRCULATION:CIRCULATION_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714404592,50.9326392462,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714384592,50.9326392426,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714384592,50.9326392426,7.99999922,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714404592,50.9326392462,7.99999923;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.188m2

  FenestrationSurface:Detailed,
    CORECIRCULATION:CIRCULATION_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    CORECIRCULATION:CIRCULATION_Partition_5_0_0,  !- Building Surface Name
    ATRIUMRECEPTION:RECEPTION_Partition_8_0_0_0_0_0_Door_10026,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.2644384592,50.9326392427,.002,  !- X,Y,Z ==> Vertex 1 {m}
    18.1684384592,50.9326392441,.002,  !- X,Y,Z ==> Vertex 2 {m}
    18.1684384592,50.9326392441,1.998,  !- X,Y,Z ==> Vertex 3 {m}
    19.2644384592,50.9326392427,1.998;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.188m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Partition_8_0_0_0_0_0_Door_10026,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    ATRIUMRECEPTION:RECEPTION_Partition_8_0_10024,  !- Building Surface Name
    CORECIRCULATION:CIRCULATION_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.1684384592,50.9326392441,.002,  !- X,Y,Z ==> Vertex 1 {m}
    19.2644384592,50.9326392427,.002,  !- X,Y,Z ==> Vertex 2 {m}
    19.2644384592,50.9326392427,1.998,  !- X,Y,Z ==> Vertex 3 {m}
    18.1684384592,50.9326392441,1.998;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation, Core rooflight, Wall - 3.467 m2 - 180.0°, Surface Area: 3.467m2

  BuildingSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Wall_0_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    11,                      !- Number of Vertices
    16.38157023,33.9426392461,7.99999923,  !- X,Y,Z ==> Vertex 1 {m}
    19.36130726,33.9426392461,7.99999923,  !- X,Y,Z ==> Vertex 2 {m}
    19.2833255813,33.9426392461,8.4923562117,  !- X,Y,Z ==> Vertex 3 {m}
    19.08495872,33.9426392461,8.8816731,  !- X,Y,Z ==> Vertex 4 {m}
    18.75311261,33.9426392461,9.21351921,  !- X,Y,Z ==> Vertex 5 {m}
    18.33496213,33.9426392461,9.42657752,  !- X,Y,Z ==> Vertex 6 {m}
    17.87143875,33.9426392461,9.49999241,  !- X,Y,Z ==> Vertex 7 {m}
    17.40791536,33.9426392461,9.42657752,  !- X,Y,Z ==> Vertex 8 {m}
    16.98976488,33.9426392461,9.21351921,  !- X,Y,Z ==> Vertex 9 {m}
    16.65791877,33.9426392461,8.8816731,  !- X,Y,Z ==> Vertex 10 {m}
    16.4595518988,33.9426392461,8.4923561922;  !- X,Y,Z ==> Vertex 11 {m}

      ! Window, 0.289m2 X 2

  FenestrationSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Wall_0_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT:COREROOFLIGHT_Wall_0_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    19.3531349572,33.9426392461,8.0096460962,  !- X,Y,Z ==> Vertex 1 {m}
    18.3343938824,33.9426392461,9.4256550565,  !- X,Y,Z ==> Vertex 2 {m}
    17.8743046857,33.9426392461,9.4985260253;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0.185m2 X 2

  FenestrationSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Wall_0_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT:COREROOFLIGHT_Wall_0_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    19.3547914715,33.9426392461,8.0107682177,  !- X,Y,Z ==> Vertex 1 {m}
    18.752365837,33.9426392461,9.2127773836,  !- X,Y,Z ==> Vertex 2 {m}
    18.3381817132,33.9426392461,9.4238147342;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0.100m2 X 2

  FenestrationSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Wall_0_0_0_2_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT:COREROOFLIGHT_Wall_0_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    19.3593101861,33.9426392461,8.0062158053,  !- X,Y,Z ==> Vertex 1 {m}
    19.2823759164,33.9426392461,8.4919596965,  !- X,Y,Z ==> Vertex 2 {m}
    18.7592844976,33.9426392461,9.2034364017;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 2.228m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Wall_0_0_0_6_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT:COREROOFLIGHT_Wall_0_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    16.383972929,33.9426392461,8.00099923,  !- X,Y,Z ==> Vertex 1 {m}
    19.358904561,33.9426392461,8.00099923,  !- X,Y,Z ==> Vertex 2 {m}
    17.87143875,33.9426392461,9.498573383;  !- X,Y,Z ==> Vertex 3 {m}

   ! Core circulation, Core rooflight, External roof - 27?Slope 7.969 m2, Surface Area: 7.969m2

  BuildingSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.7531126077,33.9426392464,9.2135192089,  !- X,Y,Z ==> Vertex 1 {m}
    18.7531126166,50.9226392464,9.2135192043,  !- X,Y,Z ==> Vertex 2 {m}
    18.3349621322,50.9226392464,9.4265775181,  !- X,Y,Z ==> Vertex 3 {m}
    18.3349621322,33.9426392464,9.4265775181;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.899m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Roof_1_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT:COREROOFLIGHT_Roof_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.7513305946,33.9446392464,9.2144271899,  !- X,Y,Z ==> Vertex 1 {m}
    18.7513306035,50.9206392464,9.2144271853,  !- X,Y,Z ==> Vertex 2 {m}
    18.3367441453,50.9206392464,9.4256695371,  !- X,Y,Z ==> Vertex 3 {m}
    18.3367441453,33.9446392464,9.4256695371;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation, Core rooflight, External roof - 9?Slope 7.969 m2, Surface Area: 7.969m2

  BuildingSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Roof_2_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.334962132,33.9426392464,9.4265775175,  !- X,Y,Z ==> Vertex 1 {m}
    18.334962132,50.9226392464,9.4265775175,  !- X,Y,Z ==> Vertex 2 {m}
    17.8714387497,50.9226392464,9.4999924114,  !- X,Y,Z ==> Vertex 3 {m}
    17.8714387497,33.9426392464,9.4999924114;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.899m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Roof_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT:COREROOFLIGHT_Roof_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.3329867553,33.9446392464,9.4268903865,  !- X,Y,Z ==> Vertex 1 {m}
    18.3329867553,50.9206392464,9.4268903865,  !- X,Y,Z ==> Vertex 2 {m}
    17.8734141263,50.9206392464,9.4996795425,  !- X,Y,Z ==> Vertex 3 {m}
    17.8734141263,33.9446392464,9.4996795425;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation, Core rooflight, External roof - 45?Slope 7.969 m2, Surface Area: 7.969m2

  BuildingSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Roof_3_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0849587225,33.9426392464,8.8816730956,  !- X,Y,Z ==> Vertex 1 {m}
    19.0849587155,50.9226392464,8.8816731027,  !- X,Y,Z ==> Vertex 2 {m}
    18.7531126197,50.9226392464,9.2135191996,  !- X,Y,Z ==> Vertex 3 {m}
    18.7531126127,33.9426392464,9.2135192066;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.899m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Roof_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT:COREROOFLIGHT_Roof_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.083544509,33.9446392464,8.8830873092,  !- X,Y,Z ==> Vertex 1 {m}
    19.0835445019,50.9206392464,8.8830873163,  !- X,Y,Z ==> Vertex 2 {m}
    18.7545268333,50.9206392464,9.212104986,  !- X,Y,Z ==> Vertex 3 {m}
    18.7545268262,33.9446392464,9.2121049931;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation, Core rooflight, External roof - 63?Slope 7.419 m2, Surface Area: 7.419m2

  BuildingSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Roof_4_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.2833255762,33.9426392464,8.4923562199,  !- X,Y,Z ==> Vertex 1 {m}
    19.2833255898,50.9226392464,8.4923561931,  !- X,Y,Z ==> Vertex 2 {m}
    19.0849587179,50.9226392464,8.8816731008,  !- X,Y,Z ==> Vertex 3 {m}
    19.0849587225,33.9426392464,8.8816730919;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.350m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Roof_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT:COREROOFLIGHT_Roof_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.2824175952,33.9446392464,8.4941382329,  !- X,Y,Z ==> Vertex 1 {m}
    19.2824176088,50.9206392464,8.4941382062,  !- X,Y,Z ==> Vertex 2 {m}
    19.0858666989,50.9206392464,8.8798910878,  !- X,Y,Z ==> Vertex 3 {m}
    19.0858667035,33.9446392464,8.8798910789;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation, Core rooflight, Wall - 8.464 m2 - 81?Slope 90.0°, Surface Area: 7.942m2

  BuildingSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3613072657,33.9426392464,7.9999992263,  !- X,Y,Z ==> Vertex 1 {m}
    19.3613072641,50.9226392464,7.9999992362,  !- X,Y,Z ==> Vertex 2 {m}
    19.2881401449,50.9226392464,8.4619582693,  !- X,Y,Z ==> Vertex 3 {m}
    19.2881401434,33.9426392464,8.4619582792;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.907m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT:COREROOFLIGHT_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.3611508312,33.9436392464,8.0009869147,  !- X,Y,Z ==> Vertex 1 {m}
    19.3611508297,50.9216392464,8.0009869245,  !- X,Y,Z ==> Vertex 2 {m}
    19.2882965794,50.9216392464,8.460970581,  !- X,Y,Z ==> Vertex 3 {m}
    19.2882965778,33.9436392464,8.4609705909;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation, Core rooflight, Wall - 8.464 m2 - 81?Slope 90.0°, Surface Area: 0.523m2

  BuildingSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Wall_5_0_1,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.2881401434,33.9426392464,8.4619582792,  !- X,Y,Z ==> Vertex 1 {m}
    19.2881401449,50.9226392464,8.4619582693,  !- X,Y,Z ==> Vertex 2 {m}
    19.2833255867,50.9226392464,8.4923561954,  !- X,Y,Z ==> Vertex 3 {m}
    19.2833255835,33.9426392464,8.4923562152;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation, Core rooflight, Wall - 8.464 m2 - 81?Slope 270.0°, Surface Area: 7.942m2

  BuildingSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3815702234,50.9226392464,7.999999235,  !- X,Y,Z ==> Vertex 1 {m}
    16.3815702234,33.9426392464,7.999999235,  !- X,Y,Z ==> Vertex 2 {m}
    16.4547373426,33.9426392464,8.4619582783,  !- X,Y,Z ==> Vertex 3 {m}
    16.4547373426,50.9226392464,8.4619582783;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.907m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT:COREROOFLIGHT_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.3817266578,50.9216392464,8.0009869234,  !- X,Y,Z ==> Vertex 1 {m}
    16.3817266578,33.9436392464,8.0009869234,  !- X,Y,Z ==> Vertex 2 {m}
    16.4545809081,33.9436392464,8.46097059,  !- X,Y,Z ==> Vertex 3 {m}
    16.4545809081,50.9216392464,8.46097059;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation, Core rooflight, Wall - 8.464 m2 - 81?Slope 270.0°, Surface Area: 0.523m2

  BuildingSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Wall_7_0_1,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.4547373426,50.9226392464,8.4619582783,  !- X,Y,Z ==> Vertex 1 {m}
    16.4547373426,33.9426392464,8.4619582783,  !- X,Y,Z ==> Vertex 2 {m}
    16.4595518992,33.9426392464,8.4923561945,  !- X,Y,Z ==> Vertex 3 {m}
    16.4595518976,50.9226392464,8.4923561846;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation, Core rooflight, External roof - 63?Slope 7.419 m2, Surface Area: 7.419m2

  BuildingSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Roof_8_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.4595518951,50.9226392464,8.4923561879,  !- X,Y,Z ==> Vertex 1 {m}
    16.4595518996,33.9426392464,8.4923561968,  !- X,Y,Z ==> Vertex 2 {m}
    16.657918768,33.9426392464,8.8816730951,  !- X,Y,Z ==> Vertex 3 {m}
    16.6579187725,50.9226392464,8.881673104;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.350m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Roof_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT:COREROOFLIGHT_Roof_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.4604598761,50.9206392464,8.494138201,  !- X,Y,Z ==> Vertex 1 {m}
    16.4604598807,33.9446392464,8.4941382099,  !- X,Y,Z ==> Vertex 2 {m}
    16.657010787,33.9446392464,8.879891082,  !- X,Y,Z ==> Vertex 3 {m}
    16.6570107915,50.9206392464,8.8798910909;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation, Core rooflight, External roof - 45?Slope 7.969 m2, Surface Area: 7.969m2

  BuildingSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Roof_9_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.6579187733,50.9226392464,8.8816731034,  !- X,Y,Z ==> Vertex 1 {m}
    16.6579187663,33.9426392464,8.8816730963,  !- X,Y,Z ==> Vertex 2 {m}
    16.9897648841,33.9426392464,9.2135192135,  !- X,Y,Z ==> Vertex 3 {m}
    16.989764877,50.9226392464,9.2135192064;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.899m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Roof_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT:COREROOFLIGHT_Roof_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.6593329869,50.9206392464,8.8830873169,  !- X,Y,Z ==> Vertex 1 {m}
    16.6593329798,33.9446392464,8.8830873099,  !- X,Y,Z ==> Vertex 2 {m}
    16.9883506705,33.9446392464,9.2121049999,  !- X,Y,Z ==> Vertex 3 {m}
    16.9883506635,50.9206392464,9.2121049929;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation, Core rooflight, External roof - 27?Slope 7.969 m2, Surface Area: 7.969m2

  BuildingSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Roof_10_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.9897648806,50.9226392464,9.2135192095,  !- X,Y,Z ==> Vertex 1 {m}
    16.9897648806,33.9426392464,9.2135192095,  !- X,Y,Z ==> Vertex 2 {m}
    17.4079153565,33.9426392464,9.426577518,  !- X,Y,Z ==> Vertex 3 {m}
    17.4079153565,50.9226392464,9.426577518;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.899m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Roof_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT:COREROOFLIGHT_Roof_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.9915468937,50.9206392464,9.2144271905,  !- X,Y,Z ==> Vertex 1 {m}
    16.9915468937,33.9446392464,9.2144271905,  !- X,Y,Z ==> Vertex 2 {m}
    17.4061333434,33.9446392464,9.425669537,  !- X,Y,Z ==> Vertex 3 {m}
    17.4061333434,50.9206392464,9.425669537;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation, Core rooflight, External roof - 9?Slope 7.969 m2, Surface Area: 7.969m2

  BuildingSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Roof_11_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.407915362,50.9226392464,9.4265775207,  !- X,Y,Z ==> Vertex 1 {m}
    17.4079153521,33.9426392464,9.4265775192,  !- X,Y,Z ==> Vertex 2 {m}
    17.8714387448,33.9426392464,9.4999924115,  !- X,Y,Z ==> Vertex 3 {m}
    17.871438735,50.9226392464,9.49999241;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.899m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Roof_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT:COREROOFLIGHT_Roof_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.4098907387,50.9206392464,9.4268903897,  !- X,Y,Z ==> Vertex 1 {m}
    17.4098907288,33.9446392464,9.4268903881,  !- X,Y,Z ==> Vertex 2 {m}
    17.8694633682,33.9446392464,9.4996795426,  !- X,Y,Z ==> Vertex 3 {m}
    17.8694633583,50.9206392464,9.499679541;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation, Core rooflight, Partition - 3.467 m2 (Rooflight, Reception rooflight), Surface Area: 0.0153

  BuildingSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    CORECIRCULATION:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION:RECEPTION_Partition_12_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    11,                      !- Number of Vertices
    19.36130727,50.9226392464,7.99999923,  !- X,Y,Z ==> Vertex 1 {m}
    16.3815702216,50.9226392464,7.99999924,  !- X,Y,Z ==> Vertex 2 {m}
    16.4595518866,50.9226392464,8.4923561683,  !- X,Y,Z ==> Vertex 3 {m}
    16.65791877,50.9226392464,8.8816731,  !- X,Y,Z ==> Vertex 4 {m}
    16.98976488,50.9226392464,9.21351921,  !- X,Y,Z ==> Vertex 5 {m}
    17.40791536,50.9226392464,9.42657752,  !- X,Y,Z ==> Vertex 6 {m}
    17.871438745,50.9226392464,9.4999924092,  !- X,Y,Z ==> Vertex 7 {m}
    18.33496213,50.9226392464,9.42657752,  !- X,Y,Z ==> Vertex 8 {m}
    18.75311261,50.9226392464,9.2135192,  !- X,Y,Z ==> Vertex 9 {m}
    19.08495872,50.9226392464,8.8816731,  !- X,Y,Z ==> Vertex 10 {m}
    19.2833255911,50.9226392464,8.4923561832;  !- X,Y,Z ==> Vertex 11 {m}

   ! Core circulation, Core rooflight, Partition - 3.467 m2 (Rooflight, Reception rooflight), Surface Area: 0.0153 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Partition_12_0_10026,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOFLIGHT:COREROOFLIGHT_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    11,                      !- Number of Vertices
    16.3815702216,50.9226392464,7.99999924,  !- X,Y,Z ==> Vertex 1 {m}
    19.36130727,50.9226392464,7.99999923,  !- X,Y,Z ==> Vertex 2 {m}
    19.2833255911,50.9226392464,8.4923561832,  !- X,Y,Z ==> Vertex 3 {m}
    19.08495872,50.9226392464,8.8816731,  !- X,Y,Z ==> Vertex 4 {m}
    18.75311261,50.9226392464,9.2135192,  !- X,Y,Z ==> Vertex 5 {m}
    18.33496213,50.9226392464,9.42657752,  !- X,Y,Z ==> Vertex 6 {m}
    17.871438745,50.9226392464,9.4999924092,  !- X,Y,Z ==> Vertex 7 {m}
    17.40791536,50.9226392464,9.42657752,  !- X,Y,Z ==> Vertex 8 {m}
    16.98976488,50.9226392464,9.21351921,  !- X,Y,Z ==> Vertex 9 {m}
    16.65791877,50.9226392464,8.8816731,  !- X,Y,Z ==> Vertex 10 {m}
    16.4595518866,50.9226392464,8.4923561683;  !- X,Y,Z ==> Vertex 11 {m}

      ! Window, 0.292m2 X 2

  FenestrationSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Partition_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    ROOFLIGHT:COREROOFLIGHT_Partition_12_0_0,  !- Building Surface Name
    ATRIUMRECEPTION:RECEPTION_Partition_12_0_0_0_0_0_Win_10028,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    16.38391192,50.9226392464,8.00199924,  !- X,Y,Z ==> Vertex 1 {m}
    17.4085411,50.9226392464,9.4246517,  !- X,Y,Z ==> Vertex 2 {m}
    17.87143874,50.9226392464,9.49796748;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0.292m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Partition_12_0_0_0_0_0_Win_10028,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    ATRIUMRECEPTION:RECEPTION_Partition_12_0_10026,  !- Building Surface Name
    ROOFLIGHT:COREROOFLIGHT_Partition_12_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    16.38391192,50.9226392464,8.00199924,  !- X,Y,Z ==> Vertex 1 {m}
    17.87143874,50.9226392464,9.49796748,  !- X,Y,Z ==> Vertex 2 {m}
    17.4085411,50.9226392464,9.4246517;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0.188m2 X 2

  FenestrationSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Partition_12_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    ROOFLIGHT:COREROOFLIGHT_Partition_12_0_0,  !- Building Surface Name
    ATRIUMRECEPTION:RECEPTION_Partition_12_0_0_0_0_0_Win_10029,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    16.38391192,50.9226392464,8.00199924,  !- X,Y,Z ==> Vertex 1 {m}
    16.9909551,50.9226392464,9.21188101,  !- X,Y,Z ==> Vertex 2 {m}
    17.4085411,50.9226392464,9.4246517;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0.188m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Partition_12_0_0_0_0_0_Win_10029,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    ATRIUMRECEPTION:RECEPTION_Partition_12_0_10026,  !- Building Surface Name
    ROOFLIGHT:COREROOFLIGHT_Partition_12_0_0_1_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    16.38391192,50.9226392464,8.00199924,  !- X,Y,Z ==> Vertex 1 {m}
    17.4085411,50.9226392464,9.4246517,  !- X,Y,Z ==> Vertex 2 {m}
    16.9909551,50.9226392464,9.21188101;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0.102m2 X 2

  FenestrationSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Partition_12_0_0_2_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    ROOFLIGHT:COREROOFLIGHT_Partition_12_0_0,  !- Building Surface Name
    ATRIUMRECEPTION:RECEPTION_Partition_12_0_0_0_0_0_Win_10030,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    16.38391192,50.9226392464,8.00199924,  !- X,Y,Z ==> Vertex 1 {m}
    16.46147772,50.9226392464,8.49173045,  !- X,Y,Z ==> Vertex 2 {m}
    16.9909551,50.9226392464,9.21188101;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0.102m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Partition_12_0_0_0_0_0_Win_10030,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    ATRIUMRECEPTION:RECEPTION_Partition_12_0_10026,  !- Building Surface Name
    ROOFLIGHT:COREROOFLIGHT_Partition_12_0_0_2_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    16.38391192,50.9226392464,8.00199924,  !- X,Y,Z ==> Vertex 1 {m}
    16.9909551,50.9226392464,9.21188101,  !- X,Y,Z ==> Vertex 2 {m}
    16.46147772,50.9226392464,8.49173045;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 2.225m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:COREROOFLIGHT_Partition_12_0_0_6_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    ROOFLIGHT:COREROOFLIGHT_Partition_12_0_0,  !- Building Surface Name
    ATRIUMRECEPTION:RECEPTION_Partition_12_0_0_0_0_0_Win_10031,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.35896557,50.9226392464,8.00199923,  !- X,Y,Z ==> Vertex 1 {m}
    16.38391192,50.9226392464,8.00199924,  !- X,Y,Z ==> Vertex 2 {m}
    17.87143874,50.9226392464,9.49796748;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 2.225m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Partition_12_0_0_0_0_0_Win_10031,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    ATRIUMRECEPTION:RECEPTION_Partition_12_0_10026,  !- Building Surface Name
    ROOFLIGHT:COREROOFLIGHT_Partition_12_0_0_6_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    16.38391192,50.9226392464,8.00199924,  !- X,Y,Z ==> Vertex 1 {m}
    19.35896557,50.9226392464,8.00199923,  !- X,Y,Z ==> Vertex 2 {m}
    17.87143874,50.9226392464,9.49796748;  !- X,Y,Z ==> Vertex 3 {m}

! Atrium Reception - Reception

  Zone,
    ATRIUMRECEPTION:RECEPTION,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    234.7355,                !- Volume {m3}
    26.8802,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People ATRIUMRECEPTION:RECEPTION,  !- Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone or ZoneList or Space or SpaceList Name
    Office_Reception_Occ,    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 24436, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 24436, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 24436, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 24436, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    ATRIUMRECEPTION:RECEPTION General lighting,  !- Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone or ZoneList or Space or SpaceList Name
    Office_Reception_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ATRIUMRECEPTION:RECEPTION#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    ATRIUMRECEPTION:RECEPTION Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    ATRIUMRECEPTION:RECEPTION,  !- Zone or ZoneList or Space or SpaceList Name
    Office_Reception_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    ATRIUMRECEPTION:RECEPTION Infiltration,  !- Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .045643,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Atrium Reception, Reception, Ground floor - 26.880 m2 (Ground), Surface Area: 4.455m2

  BuildingSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714319326,56.9226393676,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.8614394626,56.9226393688,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.86143946,53.9326392488,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.37143569,53.9326392464,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception, Reception, Ground floor - 26.880 m2 (Ground), Surface Area: 9.000m2

  BuildingSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.37144251,53.9326392439,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714356887,53.9326392439,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.37143946,50.9326392439,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.37144251,50.9326392439,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception, Reception, Ground floor - 26.880 m2 (Ground), Surface Area: 13.425m2

  BuildingSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_GroundFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.88143946,56.9226393639,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.37143193,56.9226393639,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714356887,53.9326392439,0,  !- X,Y,Z ==> Vertex 3 {m}
    14.88143946,53.9326392439,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception, Reception, Wall - 23.177 m2 - 90.0°, Surface Area: 23.172m2

  BuildingSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.8614394603,53.9326392464,-.0000000032,  !- X,Y,Z ==> Vertex 1 {m}
    20.8614394603,56.9226393664,-.0000000032,  !- X,Y,Z ==> Vertex 2 {m}
    20.8614394586,56.9226392464,7.7499979768,  !- X,Y,Z ==> Vertex 3 {m}
    20.8614394586,53.9326392464,7.7499979668;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 23.151m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ATRIUMRECEPTION:RECEPTION_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.8614394603,53.9336392464,.0009999968,  !- X,Y,Z ==> Vertex 1 {m}
    20.8614394603,56.9216393663,.0009999968,  !- X,Y,Z ==> Vertex 2 {m}
    20.8614394586,56.9216392464,7.7489979768,  !- X,Y,Z ==> Vertex 3 {m}
    20.8614394586,53.9336392464,7.7489979668;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception, Reception, Wall - 47.470 m2 - 360.0°, Surface Area: 47.470m2

  BuildingSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    20.861439461,56.922639289,-.0000000013,  !- X,Y,Z ==> Vertex 1 {m}
    14.881439461,56.9226392871,-.0000000013,  !- X,Y,Z ==> Vertex 2 {m}
    14.881439461,56.9226392837,7.7516648356,  !- X,Y,Z ==> Vertex 3 {m}
    16.371438131,56.9226392841,7.9999979887,  !- X,Y,Z ==> Vertex 4 {m}
    19.371439361,56.9226392851,7.9999979887,  !- X,Y,Z ==> Vertex 5 {m}
    20.861439461,56.9226392857,7.7516646453;  !- X,Y,Z ==> Vertex 6 {m}

      ! Window, 5.758m2 X 2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ATRIUMRECEPTION:RECEPTION_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    14.882439461,56.9226392871,.0108305916,  !- X,Y,Z ==> Vertex 1 {m}
    14.882439461,56.9226392837,7.7508177116,  !- X,Y,Z ==> Vertex 2 {m}
    16.3701934794,56.9226392841,7.9987767529;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 23.897m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Wall_4_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ATRIUMRECEPTION:RECEPTION_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    20.8602360143,56.922639289,.0009999987,  !- X,Y,Z ==> Vertex 1 {m}
    14.8831474464,56.9226392871,.0009999987,  !- X,Y,Z ==> Vertex 2 {m}
    19.3709613381,56.9226392851,7.9971030972;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 11.980m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Wall_4_0_0_2_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ATRIUMRECEPTION:RECEPTION_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    14.8835314091,56.9226392871,.0057704799,  !- X,Y,Z ==> Vertex 1 {m}
    16.3722690778,56.9226392841,7.9989979887,  !- X,Y,Z ==> Vertex 2 {m}
    19.3697313757,56.9226392851,7.9989979887;  !- X,Y,Z ==> Vertex 3 {m}

   ! Atrium Reception, Reception, Wall - 23.177 m2 - 270.0°, Surface Area: 23.172m2

  BuildingSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8814394602,56.9226393664,.0000000012,  !- X,Y,Z ==> Vertex 1 {m}
    14.8814394602,53.9326392464,.0000000012,  !- X,Y,Z ==> Vertex 2 {m}
    14.8814394607,53.9326392464,7.7499981612,  !- X,Y,Z ==> Vertex 3 {m}
    14.8814394607,56.9226392464,7.7499981711;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 23.151m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ATRIUMRECEPTION:RECEPTION_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.8814394602,56.9216393663,.0010000012,  !- X,Y,Z ==> Vertex 1 {m}
    14.8814394602,53.9336392464,.0010000012,  !- X,Y,Z ==> Vertex 2 {m}
    14.8814394607,53.9336392464,7.7489981612,  !- X,Y,Z ==> Vertex 3 {m}
    14.8814394607,56.9216392464,7.7489981711;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception, Reception, External roof - 9?Slope 4.517 m2, Surface Area: 4.517m2

  BuildingSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Roof_9_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.8614394539,53.9326392464,7.7516646449,  !- X,Y,Z ==> Vertex 1 {m}
    20.8614394539,56.9226392464,7.7516646449,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714393901,56.9226392464,7.9999979904,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714356911,53.9326392464,7.9999986069;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4.499m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Roof_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ATRIUMRECEPTION:RECEPTION_Roof_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.8594666661,53.9346392464,7.7519934429,  !- X,Y,Z ==> Vertex 1 {m}
    20.8594666661,56.9206392464,7.7519934429,  !- X,Y,Z ==> Vertex 2 {m}
    19.3734121755,56.9206392464,7.9996691928,  !- X,Y,Z ==> Vertex 3 {m}
    19.3734084814,53.9346392464,7.9996698085;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception, Reception, External roof - 9?Slope 4.517 m2, Surface Area: 4.517m2

  BuildingSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Roof_11_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8814395304,56.9226392464,7.7516644352,  !- X,Y,Z ==> Vertex 1 {m}
    14.881439448,53.9326392466,7.75166493,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714394222,53.9326392458,7.9999988135,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714381039,56.9226392458,7.9999980852;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4.499m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION:RECEPTION_Roof_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ATRIUMRECEPTION:RECEPTION_Roof_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.883412318,56.9206392464,7.7519932342,  !- X,Y,Z ==> Vertex 1 {m}
    14.8834122358,53.9346392466,7.7519937284,  !- X,Y,Z ==> Vertex 2 {m}
    16.3694666336,53.9346392458,7.9996700143,  !- X,Y,Z ==> Vertex 3 {m}
    16.369465317,56.9206392458,7.999669287;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception, Reception rooflight, Wall - 3.467 m2 - 360.0°, Surface Area: 3.467m2

  BuildingSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Wall_0_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    11,                      !- Number of Vertices
    19.3613072584,56.9226392424,7.99999923,  !- X,Y,Z ==> Vertex 1 {m}
    16.38157023,56.9226392424,7.99999923,  !- X,Y,Z ==> Vertex 2 {m}
    16.4595519087,56.9226392424,8.4923562117,  !- X,Y,Z ==> Vertex 3 {m}
    16.65791877,56.9226392424,8.8816731,  !- X,Y,Z ==> Vertex 4 {m}
    16.98976488,56.9226392424,9.21351921,  !- X,Y,Z ==> Vertex 5 {m}
    17.40791536,56.9226392424,9.42657752,  !- X,Y,Z ==> Vertex 6 {m}
    17.871438755,56.9226392424,9.4999924092,  !- X,Y,Z ==> Vertex 7 {m}
    18.33496213,56.9226392424,9.42657752,  !- X,Y,Z ==> Vertex 8 {m}
    18.75311261,56.9226392424,9.21351921,  !- X,Y,Z ==> Vertex 9 {m}
    19.08495872,56.9226392424,8.8816731,  !- X,Y,Z ==> Vertex 10 {m}
    19.2833255912,56.9226392424,8.4923561922;  !- X,Y,Z ==> Vertex 11 {m}

      ! Window, 0.185m2 X 2

  FenestrationSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Wall_0_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT:RECEPTIONROOFLIGHT_Wall_0_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    16.3880860185,56.9226392424,8.0107682177,  !- X,Y,Z ==> Vertex 1 {m}
    16.990511653,56.9226392424,9.2127773836,  !- X,Y,Z ==> Vertex 2 {m}
    17.4046957768,56.9226392424,9.4238147342;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0.100m2 X 2

  FenestrationSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Wall_0_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT:RECEPTIONROOFLIGHT_Wall_0_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    16.3835673039,56.9226392424,8.0062158053,  !- X,Y,Z ==> Vertex 1 {m}
    16.4605015736,56.9226392424,8.4919596965,  !- X,Y,Z ==> Vertex 2 {m}
    16.9835929924,56.9226392424,9.2034364017;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0.289m2 X 2

  FenestrationSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Wall_0_0_0_4_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT:RECEPTIONROOFLIGHT_Wall_0_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    19.3531349572,56.9226392424,8.0096460962,  !- X,Y,Z ==> Vertex 1 {m}
    17.8743046857,56.9226392424,9.4985260253,  !- X,Y,Z ==> Vertex 2 {m}
    18.3343938824,56.9226392424,9.4256550565;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 2.228m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Wall_0_0_0_5_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT:RECEPTIONROOFLIGHT_Wall_0_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.358904561,56.9226392424,8.00099923,  !- X,Y,Z ==> Vertex 1 {m}
    16.383972929,56.9226392424,8.00099923,  !- X,Y,Z ==> Vertex 2 {m}
    17.87143875,56.9226392424,9.498573383;  !- X,Y,Z ==> Vertex 3 {m}

   ! Atrium Reception, Reception rooflight, External roof - 9?Slope 2.816 m2, Surface Area: 2.816m2

  BuildingSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.4079153598,56.9226392464,9.4265775188,  !- X,Y,Z ==> Vertex 1 {m}
    17.4079153598,50.9226392464,9.4265775188,  !- X,Y,Z ==> Vertex 2 {m}
    17.8714387425,50.9226392464,9.4999924108,  !- X,Y,Z ==> Vertex 3 {m}
    17.8714387523,56.9226392464,9.4999924124;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.790m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_1_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.4098907365,56.9206392464,9.4268903877,  !- X,Y,Z ==> Vertex 1 {m}
    17.4098907365,50.9246392464,9.4268903877,  !- X,Y,Z ==> Vertex 2 {m}
    17.8694633658,50.9246392464,9.4996795419,  !- X,Y,Z ==> Vertex 3 {m}
    17.8694633757,56.9206392464,9.4996795434;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception, Reception rooflight, External roof - 27?Slope 2.816 m2, Surface Area: 2.816m2

  BuildingSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_2_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.9897648842,56.9226392464,9.2135192104,  !- X,Y,Z ==> Vertex 1 {m}
    16.9897648753,50.9226392464,9.2135192058,  !- X,Y,Z ==> Vertex 2 {m}
    17.4079153601,50.9226392464,9.4265775188,  !- X,Y,Z ==> Vertex 3 {m}
    17.4079153601,56.9226392464,9.4265775188;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.790m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.9915468973,56.9206392464,9.2144271914,  !- X,Y,Z ==> Vertex 1 {m}
    16.9915468884,50.9246392464,9.2144271868,  !- X,Y,Z ==> Vertex 2 {m}
    17.406133347,50.9246392464,9.4256695378,  !- X,Y,Z ==> Vertex 3 {m}
    17.406133347,56.9206392464,9.4256695378;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception, Reception rooflight, External roof - 45?Slope 2.816 m2, Surface Area: 2.816m2

  BuildingSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_3_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.6579187713,56.9226392464,8.8816731005,  !- X,Y,Z ==> Vertex 1 {m}
    16.6579187783,50.9226392464,8.8816731075,  !- X,Y,Z ==> Vertex 2 {m}
    16.9897648749,50.9226392464,9.2135192036,  !- X,Y,Z ==> Vertex 3 {m}
    16.9897648819,56.9226392464,9.2135192106;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.790m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.6593329848,56.9206392464,8.883087314,  !- X,Y,Z ==> Vertex 1 {m}
    16.6593329919,50.9246392464,8.8830873211,  !- X,Y,Z ==> Vertex 2 {m}
    16.9883506613,50.9246392464,9.21210499,  !- X,Y,Z ==> Vertex 3 {m}
    16.9883506684,56.9206392464,9.2121049971;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception, Reception rooflight, External roof - 63?Slope 2.622 m2, Surface Area: 2.622m2

  BuildingSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_4_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.4595519126,56.9226392464,8.4923562194,  !- X,Y,Z ==> Vertex 1 {m}
    16.4595518989,50.9226392464,8.4923561927,  !- X,Y,Z ==> Vertex 2 {m}
    16.6579187763,50.9226392464,8.8816731088,  !- X,Y,Z ==> Vertex 3 {m}
    16.6579187717,56.9226392464,8.8816730999;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.596m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.4604598936,56.9206392464,8.4941382324,  !- X,Y,Z ==> Vertex 1 {m}
    16.4604598799,50.9246392464,8.4941382057,  !- X,Y,Z ==> Vertex 2 {m}
    16.6570107953,50.9246392464,8.8798910957,  !- X,Y,Z ==> Vertex 3 {m}
    16.6570107907,56.9206392464,8.8798910868;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception, Reception rooflight, Wall - 2.991 m2 - 81?Slope 270.0°, Surface Area: 2.806m2

  BuildingSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3815702244,56.9226392464,7.9999992351,  !- X,Y,Z ==> Vertex 1 {m}
    16.3815702244,50.9226392464,7.9999992351,  !- X,Y,Z ==> Vertex 2 {m}
    16.4547373459,50.9226392464,8.461958278,  !- X,Y,Z ==> Vertex 3 {m}
    16.4547373459,56.9226392464,8.461958278;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.793m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT:RECEPTIONROOFLIGHT_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.3817266588,56.9216392464,8.0009869234,  !- X,Y,Z ==> Vertex 1 {m}
    16.3817266588,50.9236392464,8.0009869234,  !- X,Y,Z ==> Vertex 2 {m}
    16.4545809114,50.9236392464,8.4609705896,  !- X,Y,Z ==> Vertex 3 {m}
    16.4545809114,56.9216392464,8.4609705896;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception, Reception rooflight, Wall - 2.991 m2 - 81?Slope 270.0°, Surface Area: 0.185m2

  BuildingSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Wall_5_0_1,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.4547373459,56.9226392464,8.461958278,  !- X,Y,Z ==> Vertex 1 {m}
    16.4547373459,50.9226392464,8.461958278,  !- X,Y,Z ==> Vertex 2 {m}
    16.4595519026,50.9226392464,8.4923561942,  !- X,Y,Z ==> Vertex 3 {m}
    16.4595519073,56.9226392464,8.4923562238;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception, Reception rooflight, Wall - 2.991 m2 - 81?Slope 90.0°, Surface Area: 2.806m2

  BuildingSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.361307267,50.9226392464,7.9999992367,  !- X,Y,Z ==> Vertex 1 {m}
    19.3613072686,56.9226392464,7.9999992269,  !- X,Y,Z ==> Vertex 2 {m}
    19.2881401466,56.9226392464,8.4619582798,  !- X,Y,Z ==> Vertex 3 {m}
    19.2881401482,50.9226392464,8.4619582699;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.793m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT:RECEPTIONROOFLIGHT_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.3611508326,50.9236392464,8.0009869251,  !- X,Y,Z ==> Vertex 1 {m}
    19.3611508342,56.9216392464,8.0009869152,  !- X,Y,Z ==> Vertex 2 {m}
    19.2882965811,56.9216392464,8.4609705914,  !- X,Y,Z ==> Vertex 3 {m}
    19.2882965826,50.9236392464,8.4609705816;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception, Reception rooflight, Wall - 2.991 m2 - 81?Slope 90.0°, Surface Area: 0.185m2

  BuildingSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Wall_7_0_1,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.2881401482,50.9226392464,8.4619582699,  !- X,Y,Z ==> Vertex 1 {m}
    19.2881401466,56.9226392464,8.4619582798,  !- X,Y,Z ==> Vertex 2 {m}
    19.2833255899,56.9226392464,8.492356196,  !- X,Y,Z ==> Vertex 3 {m}
    19.2833255946,50.9226392464,8.4923561663;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception, Reception rooflight, External roof - 63?Slope 2.622 m2, Surface Area: 2.622m2

  BuildingSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_8_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.2833255995,50.9226392464,8.4923561718,  !- X,Y,Z ==> Vertex 1 {m}
    19.2833255859,56.9226392464,8.4923561985,  !- X,Y,Z ==> Vertex 2 {m}
    19.0849587188,56.9226392464,8.8816730974,  !- X,Y,Z ==> Vertex 3 {m}
    19.0849587188,50.9226392464,8.8816730974;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.596m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.2824176185,50.9246392464,8.4941381848,  !- X,Y,Z ==> Vertex 1 {m}
    19.2824176049,56.9206392464,8.4941382116,  !- X,Y,Z ==> Vertex 2 {m}
    19.0858666998,56.9206392464,8.8798910843,  !- X,Y,Z ==> Vertex 3 {m}
    19.0858666998,50.9246392464,8.8798910843;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception, Reception rooflight, External roof - 45?Slope 2.816 m2, Surface Area: 2.816m2

  BuildingSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_9_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0849587119,50.9226392464,8.8816731054,  !- X,Y,Z ==> Vertex 1 {m}
    19.0849587189,56.9226392464,8.8816730984,  !- X,Y,Z ==> Vertex 2 {m}
    18.7531126087,56.9226392464,9.213519209,  !- X,Y,Z ==> Vertex 3 {m}
    18.7531126158,50.9226392464,9.2135192019;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.790m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.0835444983,50.9246392464,8.883087319,  !- X,Y,Z ==> Vertex 1 {m}
    19.0835445054,56.9206392464,8.8830873119,  !- X,Y,Z ==> Vertex 2 {m}
    18.7545268223,56.9206392464,9.2121049954,  !- X,Y,Z ==> Vertex 3 {m}
    18.7545268293,50.9246392464,9.2121049884;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception, Reception rooflight, External roof - 27?Slope 2.816 m2, Surface Area: 2.816m2

  BuildingSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_10_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.7531126165,50.9226392464,9.2135192036,  !- X,Y,Z ==> Vertex 1 {m}
    18.7531126076,56.9226392464,9.2135192081,  !- X,Y,Z ==> Vertex 2 {m}
    18.3349621323,56.9226392464,9.4265775175,  !- X,Y,Z ==> Vertex 3 {m}
    18.3349621323,50.9226392464,9.4265775175;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.790m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.7513306035,50.9246392464,9.2144271846,  !- X,Y,Z ==> Vertex 1 {m}
    18.7513305946,56.9206392464,9.2144271891,  !- X,Y,Z ==> Vertex 2 {m}
    18.3367441453,56.9206392464,9.4256695365,  !- X,Y,Z ==> Vertex 3 {m}
    18.3367441453,50.9246392464,9.4256695365;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception, Reception rooflight, External roof - 9?Slope 2.816 m2, Surface Area: 2.816m2

  BuildingSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_11_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.3349621269,50.9226392464,9.4265775188,  !- X,Y,Z ==> Vertex 1 {m}
    18.3349621368,56.9226392464,9.4265775172,  !- X,Y,Z ==> Vertex 2 {m}
    17.8714387545,56.9226392464,9.4999924115,  !- X,Y,Z ==> Vertex 3 {m}
    17.8714387446,50.9226392464,9.499992413;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.790m2

  FenestrationSurface:Detailed,
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT:RECEPTIONROOFLIGHT_Roof_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.3329867503,50.9246392464,9.4268903877,  !- X,Y,Z ==> Vertex 1 {m}
    18.3329867601,56.9206392464,9.4268903862,  !- X,Y,Z ==> Vertex 2 {m}
    17.8734141312,56.9206392464,9.4996795425,  !- X,Y,Z ==> Vertex 3 {m}
    17.8734141213,50.9246392464,9.4996795441;  !- X,Y,Z ==> Vertex 4 {m}

! 1FNE - Open office

  Zone,
    1FNE:OPENOFFICE,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    958.5132,                !- Volume {m3}
    239.5784,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 1FNE:OPENOFFICE,  !- Name
    1FNE:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27363, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27363, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 27363, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27363, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    1FNE:OPENOFFICE General lighting,  !- Name
    1FNE:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1FNE:OPENOFFICE#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    1FNE:OPENOFFICE Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    1FNE:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    1FNE:OPENOFFICE Infiltration,  !- Name
    1FNE:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .186378,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 1FNE, Open office, Floor - 239.578 m2, Surface Area: 239.5784

  BuildingSurface:Detailed,
    1FNE:OPENOFFICE_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    1FNE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FNE:OPENOFFICE_Ceiling_1_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.38143945,26.0828963764,3,  !- X,Y,Z ==> Vertex 1 {m}
    16.37143845,26.0828963764,3,  !- X,Y,Z ==> Vertex 2 {m}
    16.37143845,6.1013729464,3,  !- X,Y,Z ==> Vertex 3 {m}
    4.38143945,6.1013729464,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNE, Open office, Floor - 239.578 m2, Surface Area: 239.5784 <Other side>

  BuildingSurface:Detailed,
    0FNE:OPENOFFICE_Ceiling_1_0_10031,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    0FNE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FNE:OPENOFFICE_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.38143945,6.1013729464,3,  !- X,Y,Z ==> Vertex 1 {m}
    16.37143845,6.1013729464,3,  !- X,Y,Z ==> Vertex 2 {m}
    16.37143845,26.0828963764,3,  !- X,Y,Z ==> Vertex 3 {m}
    4.38143945,26.0828963764,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNE, Open office, Wall - 47.970 m2 - 180.0°, Surface Area: 7.3125

  BuildingSurface:Detailed,
    1FNE:OPENOFFICE_Partition_1_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    1FNE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION1:RECEPTION_Partition_1_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8714394498,6.1013729434,3.0000000029,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384498,6.1013729434,3.0000000029,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384598,6.1013729474,7.9999978029,  !- X,Y,Z ==> Vertex 3 {m}
    14.8714394598,6.1013729472,7.7499979729;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNE, Open office, Wall - 47.970 m2 - 180.0°, Surface Area: 7.3125 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Partition_1_0_10032,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FNE:OPENOFFICE_Partition_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714384498,6.1013729434,3.0000000029,  !- X,Y,Z ==> Vertex 1 {m}
    14.8714394498,6.1013729434,3.0000000029,  !- X,Y,Z ==> Vertex 2 {m}
    14.8714394598,6.1013729472,7.7499979729,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384598,6.1013729474,7.9999978029;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNE, Open office, Wall - 47.970 m2 - 180.0°, Surface Area: 40.657m2

  BuildingSurface:Detailed,
    1FNE:OPENOFFICE_Wall_1_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    1FNE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.3814394498,6.1013729434,3.0000000029,  !- X,Y,Z ==> Vertex 1 {m}
    14.8714394498,6.1013729434,3.0000000029,  !- X,Y,Z ==> Vertex 2 {m}
    14.8714394598,6.1013729472,7.7499979729,  !- X,Y,Z ==> Vertex 3 {m}
    4.3814394598,6.1013729458,6.0016656503;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.660m2 X 2

  FenestrationSurface:Detailed,
    1FNE:OPENOFFICE_Wall_1_1_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    1FNE:OPENOFFICE_Wall_1_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    10.2535656719,6.1013729441,3.8400000029,  !- X,Y,Z ==> Vertex 1 {m}
    14.2393132316,6.1013729441,3.8400000029,  !- X,Y,Z ==> Vertex 2 {m}
    14.2393132316,6.1013729452,5.2600000029,  !- X,Y,Z ==> Vertex 3 {m}
    10.2535656719,6.1013729452,5.2600000029;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNE, Open office, Wall - 59.978 m2 - 270.0°, Surface Area: 59.945m2

  BuildingSurface:Detailed,
    1FNE:OPENOFFICE_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    1FNE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.3814394543,26.0828963764,3.0000000039,  !- X,Y,Z ==> Vertex 1 {m}
    4.3814394543,6.1013729464,3.0000000039,  !- X,Y,Z ==> Vertex 2 {m}
    4.3814394556,6.1013729464,5.999998984,  !- X,Y,Z ==> Vertex 3 {m}
    4.3814394556,26.0828963764,5.9999991539;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.561m2 X 3

  FenestrationSurface:Detailed,
    1FNE:OPENOFFICE_Wall_2_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    1FNE:OPENOFFICE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    4.3814394546,11.3931119049,3.8400000039,  !- X,Y,Z ==> Vertex 1 {m}
    4.3814394546,7.4768084645,3.8400000039,  !- X,Y,Z ==> Vertex 2 {m}
    4.3814394553,7.4768084645,5.2600000039,  !- X,Y,Z ==> Vertex 3 {m}
    4.3814394553,11.3931119049,5.2600000039;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNE, Open office, Partition - 99.908 m2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 14.9576

  BuildingSurface:Detailed,
    1FNE:OPENOFFICE_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    1FNE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION1:RECEPTION_Partition_2_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714384536,6.1013729436,2.9999999978,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384718,9.0928963836,2.9999999978,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714386028,9.0928963936,7.9999988478,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714385847,6.1013729436,7.9999986085;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNE, Open office, Partition - 99.908 m2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 14.9576 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Partition_2_0_10033,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FNE:OPENOFFICE_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714384718,9.0928963836,2.9999999978,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384536,6.1013729436,2.9999999978,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714385847,6.1013729436,7.9999986085,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714386028,9.0928963936,7.9999988478;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNE, Open office, Partition - 99.908 m2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 22.5436

  BuildingSurface:Detailed,
    1FNE:OPENOFFICE_Partition_3_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    1FNE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CORECIRCULATION1:CIRCULATION_Partition_4_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714384718,9.0928963836,2.9999999978,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714385746,26.0828963836,2.9999999978,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714387057,26.0828963736,7.9999989877,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714386028,9.0928963836,7.9999988478;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNE, Open office, Partition - 99.908 m2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 22.5436 <Other side>

  BuildingSurface:Detailed,
    CORECIRCULATION1:CIRCULATION_Partition_4_0_10034,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FNE:OPENOFFICE_Partition_3_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714385746,26.0828963836,2.9999999978,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384718,9.0928963836,2.9999999978,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714386028,9.0928963836,7.9999988478,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714387057,26.0828963736,7.9999989877;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 62.406m2

  FenestrationSurface:Detailed,
    1FNE:OPENOFFICE_Partition_3_1_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    1FNE:OPENOFFICE_Partition_3_1_0,  !- Building Surface Name
    CORECIRCULATION1:CIRCULATION_Partition_4_0_0_0_0_0_Win_10036,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.3714384891,9.6227863836,3.5401099978,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714385855,25.5427863836,3.5401099978,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714386882,25.5427863836,7.4601099978,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714385919,9.6227863836,7.4601099978;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 62.406m2

  FenestrationSurface:Detailed,
    CORECIRCULATION1:CIRCULATION_Partition_4_0_0_0_0_0_Win_10036,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    CORECIRCULATION1:CIRCULATION_Partition_4_0_10034,  !- Building Surface Name
    1FNE:OPENOFFICE_Partition_3_1_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.3714385855,25.5427863836,3.5401099978,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384891,9.6227863836,3.5401099978,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714385919,9.6227863836,7.4601099978,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714386882,25.5427863836,7.4601099978;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNE, Open office, Wall - 47.970 m2 - 0.0°, Surface Area: 47.970m2

  BuildingSurface:Detailed,
    1FNE:OPENOFFICE_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    1FNE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714384576,26.0828963792,3.0000000005,  !- X,Y,Z ==> Vertex 1 {m}
    4.3814394576,26.08289638,3.0000000005,  !- X,Y,Z ==> Vertex 2 {m}
    4.3814394576,26.0828963792,6.0016658171,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714387076,26.0828963778,7.9999989905;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 6.698m2 X 2

  FenestrationSurface:Detailed,
    1FNE:OPENOFFICE_Wall_4_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    1FNE:OPENOFFICE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    9.7399380621,26.0828963794,3.8400000005,  !- X,Y,Z ==> Vertex 1 {m}
    5.0229403731,26.0828963797,3.8400000005,  !- X,Y,Z ==> Vertex 2 {m}
    5.0229403731,26.0828963793,5.2600000005,  !- X,Y,Z ==> Vertex 3 {m}
    9.7399380621,26.082896379,5.2600000005;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FNE, Open office, External roof - 9?Slope 242.883 m2, Surface Area: 242.883m2

  BuildingSurface:Detailed,
    1FNE:OPENOFFICE_Roof_5_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    1FNE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.3814394578,26.0828963745,6.0016658176,  !- X,Y,Z ==> Vertex 1 {m}
    4.381439451,6.1013729445,6.0016656729,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384641,6.1013729514,7.9999988295,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714387065,26.0828963814,7.9999990135;  !- X,Y,Z ==> Vertex 4 {m}

! 1FSW - Open office

  Zone,
    1FSW:OPENOFFICE,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    958.5132,                !- Volume {m3}
    239.5784,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 1FSW:OPENOFFICE,  !- Name
    1FSW:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27379, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27379, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 27379, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27379, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    1FSW:OPENOFFICE General lighting,  !- Name
    1FSW:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1FSW:OPENOFFICE#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    1FSW:OPENOFFICE Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    1FSW:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    1FSW:OPENOFFICE Infiltration,  !- Name
    1FSW:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .186378,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 1FSW, Open office, Floor - 239.578 m2, Surface Area: 239.5784

  BuildingSurface:Detailed,
    1FSW:OPENOFFICE_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    1FSW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FSW:OPENOFFICE_Ceiling_1_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.37144046,26.0828963864,3,  !- X,Y,Z ==> Vertex 1 {m}
    31.36143945,26.0828963764,3,  !- X,Y,Z ==> Vertex 2 {m}
    31.36143945,6.1013729464,3,  !- X,Y,Z ==> Vertex 3 {m}
    19.37144046,6.1013729464,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSW, Open office, Floor - 239.578 m2, Surface Area: 239.5784 <Other side>

  BuildingSurface:Detailed,
    0FSW:OPENOFFICE_Ceiling_1_0_10036,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    0FSW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FSW:OPENOFFICE_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.37144046,6.1013729464,3,  !- X,Y,Z ==> Vertex 1 {m}
    31.36143945,6.1013729464,3,  !- X,Y,Z ==> Vertex 2 {m}
    31.36143945,26.0828963764,3,  !- X,Y,Z ==> Vertex 3 {m}
    19.37144046,26.0828963864,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSW, Open office, Wall - 47.970 m2 - 180.0°, Surface Area: 7.3125

  BuildingSurface:Detailed,
    1FSW:OPENOFFICE_Partition_1_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    1FSW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION1:RECEPTION_Partition_6_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714404502,6.1013729432,3.0000000029,  !- X,Y,Z ==> Vertex 1 {m}
    20.8714394502,6.1013729433,3.0000000029,  !- X,Y,Z ==> Vertex 2 {m}
    20.8714394502,6.101372947,7.7499981629,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404502,6.1013729472,7.9999988229;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSW, Open office, Wall - 47.970 m2 - 180.0°, Surface Area: 7.3125 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Partition_6_0_10037,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FSW:OPENOFFICE_Partition_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.8714394502,6.1013729433,3.0000000029,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404502,6.1013729432,3.0000000029,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404502,6.1013729472,7.9999988229,  !- X,Y,Z ==> Vertex 3 {m}
    20.8714394502,6.101372947,7.7499981629;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSW, Open office, Wall - 47.970 m2 - 180.0°, Surface Area: 40.657m2

  BuildingSurface:Detailed,
    1FSW:OPENOFFICE_Wall_1_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    1FSW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.8714394502,6.1013729433,3.0000000029,  !- X,Y,Z ==> Vertex 1 {m}
    31.3614394502,6.1013729433,3.0000000029,  !- X,Y,Z ==> Vertex 2 {m}
    31.3614394502,6.1013729457,6.0016651729,  !- X,Y,Z ==> Vertex 3 {m}
    20.8714394502,6.101372947,7.7499981629;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.660m2 X 2

  FenestrationSurface:Detailed,
    1FSW:OPENOFFICE_Wall_1_1_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    1FSW:OPENOFFICE_Wall_1_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    26.7435656639,6.1013729439,3.8400000029,  !- X,Y,Z ==> Vertex 1 {m}
    30.7293132364,6.101372944,3.8400000029,  !- X,Y,Z ==> Vertex 2 {m}
    30.7293132364,6.1013729451,5.2600000029,  !- X,Y,Z ==> Vertex 3 {m}
    26.7435656639,6.1013729451,5.2600000029;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSW, Open office, Partition - 99.908 m2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 14.9576

  BuildingSurface:Detailed,
    1FSW:OPENOFFICE_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    1FSW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION1:RECEPTION_Partition_7_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714404349,9.0928963845,3.0000000025,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404535,6.1013729445,3.0000000025,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714403291,6.1013729445,7.9999988231,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714403105,9.0928963845,7.9999989429;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSW, Open office, Partition - 99.908 m2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 14.9576 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Partition_7_0_10038,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FSW:OPENOFFICE_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714404535,6.1013729445,3.0000000025,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404349,9.0928963845,3.0000000025,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714403105,9.0928963845,7.9999989429,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714403291,6.1013729445,7.9999988231;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSW, Open office, Partition - 99.908 m2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 22.5436

  BuildingSurface:Detailed,
    1FSW:OPENOFFICE_Partition_2_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    1FSW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CORECIRCULATION1:CIRCULATION_Partition_2_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714403292,26.0828963845,3.0000000025,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404349,9.0928963845,3.0000000025,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714403105,9.0928963845,7.9999989429,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714402048,26.0828963845,7.9999995125;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSW, Open office, Partition - 99.908 m2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 22.5436 <Other side>

  BuildingSurface:Detailed,
    CORECIRCULATION1:CIRCULATION_Partition_2_0_10039,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FSW:OPENOFFICE_Partition_2_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714404349,9.0928963845,3.0000000025,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714403292,26.0828963845,3.0000000025,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714402048,26.0828963845,7.9999995125,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714403105,9.0928963845,7.9999989429;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 62.406m2

  FenestrationSurface:Detailed,
    1FSW:OPENOFFICE_Partition_2_1_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    1FSW:OPENOFFICE_Partition_2_1_0,  !- Building Surface Name
    CORECIRCULATION1:CIRCULATION_Partition_2_0_0_0_0_0_Win_10041,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.3714403191,25.5427863845,3.5401100025,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404182,9.6227863845,3.5401100025,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714403206,9.6227863845,7.4601100025,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714402216,25.5427863845,7.4601100025;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 62.406m2

  FenestrationSurface:Detailed,
    CORECIRCULATION1:CIRCULATION_Partition_2_0_0_0_0_0_Win_10041,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    CORECIRCULATION1:CIRCULATION_Partition_2_0_10039,  !- Building Surface Name
    1FSW:OPENOFFICE_Partition_2_1_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.3714404182,9.6227863845,3.5401100025,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714403191,25.5427863845,3.5401100025,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714402216,25.5427863845,7.4601100025,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714403206,9.6227863845,7.4601100025;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSW, Open office, Wall - 59.978 m2 - 90.0°, Surface Area: 59.945m2

  BuildingSurface:Detailed,
    1FSW:OPENOFFICE_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    1FSW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.3614394539,6.1013729464,3.0000000009,  !- X,Y,Z ==> Vertex 1 {m}
    31.3614394539,26.0828963764,3.0000000009,  !- X,Y,Z ==> Vertex 2 {m}
    31.3614394545,26.0828963864,5.9999991608,  !- X,Y,Z ==> Vertex 3 {m}
    31.3614394545,6.1013729464,5.999998991;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.561m2 X 3

  FenestrationSurface:Detailed,
    1FSW:OPENOFFICE_Wall_3_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    1FSW:OPENOFFICE_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    31.3614394541,20.791157419,3.8400000009,  !- X,Y,Z ==> Vertex 1 {m}
    31.3614394541,24.7074608738,3.8400000009,  !- X,Y,Z ==> Vertex 2 {m}
    31.3614394544,24.7074608738,5.2600000009,  !- X,Y,Z ==> Vertex 3 {m}
    31.3614394544,20.791157419,5.2600000009;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSW, Open office, Wall - 47.970 m2 - 0.0°, Surface Area: 47.970m2

  BuildingSurface:Detailed,
    1FSW:OPENOFFICE_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    1FSW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.3614394533,26.08289638,2.9999999967,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404533,26.0828963824,2.9999999967,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714402033,26.0828963863,7.9999995167,  !- X,Y,Z ==> Vertex 3 {m}
    31.3614394533,26.0828963824,6.0016658242;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 6.698m2 X 2

  FenestrationSurface:Detailed,
    1FSW:OPENOFFICE_Wall_4_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    1FSW:OPENOFFICE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    24.7299391807,26.082896382,3.8399999967,  !- X,Y,Z ==> Vertex 1 {m}
    20.0129411659,26.0828963829,3.8399999967,  !- X,Y,Z ==> Vertex 2 {m}
    20.0129411659,26.082896384,5.2599999967,  !- X,Y,Z ==> Vertex 3 {m}
    24.7299391807,26.0828963831,5.2599999967;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1FSW, Open office, External roof - 9?Slope 242.883 m2, Surface Area: 242.883m2

  BuildingSurface:Detailed,
    1FSW:OPENOFFICE_Roof_5_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    1FSW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.3614394583,6.1013729481,6.0016651717,  !- X,Y,Z ==> Vertex 1 {m}
    31.3614394527,26.0828963781,6.0016658276,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714402044,26.0828963864,7.9999995162,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404547,6.1013729464,7.9999988194;  !- X,Y,Z ==> Vertex 4 {m}

! 0FSW - Open office

  Zone,
    0FSW:OPENOFFICE,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    719.0852,                !- Volume {m3}
    239.6951,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 0FSW:OPENOFFICE,  !- Name
    0FSW:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27395, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27395, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 27395, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27395, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    0FSW:OPENOFFICE General lighting,  !- Name
    0FSW:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#0FSW:OPENOFFICE#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    0FSW:OPENOFFICE Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    0FSW:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    0FSW:OPENOFFICE Infiltration,  !- Name
    0FSW:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .139822,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 0FSW, Open office, Ground floor - 239.695 m2 (Ground), Surface Area: 239.695m2

  BuildingSurface:Detailed,
    0FSW:OPENOFFICE_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    0FSW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.37144046,26.0928963764,0,  !- X,Y,Z ==> Vertex 1 {m}
    31.36143945,26.0928963764,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.36143946,6.1016463764,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.37144046,6.1016463864,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSW, Open office, Wall - 59.974 m2 - 90.0°, Surface Area: 59.974m2

  BuildingSurface:Detailed,
    0FSW:OPENOFFICE_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    0FSW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.3614394556,6.1016463764,0,  !- X,Y,Z ==> Vertex 1 {m}
    31.3614394556,26.0928963764,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.3614394556,26.0928963764,3,  !- X,Y,Z ==> Vertex 3 {m}
    31.3614394556,6.1016463764,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.564m2 X 3

  FenestrationSurface:Detailed,
    0FSW:OPENOFFICE_Wall_2_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    0FSW:OPENOFFICE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    31.3614394556,20.798563043,.84,  !- X,Y,Z ==> Vertex 1 {m}
    31.3614394556,24.716813043,.84,  !- X,Y,Z ==> Vertex 2 {m}
    31.3614394556,24.716813043,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    31.3614394556,20.798563043,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSW, Open office, Partition - 35.970 m2 (Block 1, Zone 1), Surface Area: 35.97

  BuildingSurface:Detailed,
    0FSW:OPENOFFICE_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    0FSW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE1_Partition_3_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.36143945,26.0928963802,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.37144046,26.0928963802,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.37144046,26.0928963802,3,  !- X,Y,Z ==> Vertex 3 {m}
    31.36143945,26.0928963802,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSW, Open office, Partition - 35.970 m2 (Block 1, Zone 1), Surface Area: 35.97 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE1_Partition_3_0_10041,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FSW:OPENOFFICE_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.37144046,26.0928963802,0,  !- X,Y,Z ==> Vertex 1 {m}
    31.36143945,26.0928963802,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.36143945,26.0928963802,3,  !- X,Y,Z ==> Vertex 3 {m}
    19.37144046,26.0928963802,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSW, Open office, Partition - 59.974 m2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 8.9738

  BuildingSurface:Detailed,
    0FSW:OPENOFFICE_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    0FSW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION1:RECEPTION_Partition_7_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714404568,9.0928963864,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404568,6.1016463864,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404568,6.1016463864,3,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404568,9.0928963864,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSW, Open office, Partition - 59.974 m2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 8.9738 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Partition_7_0_10042,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FSW:OPENOFFICE_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714404568,6.1016463864,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404568,9.0928963864,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404568,9.0928963864,3,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404568,6.1016463864,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSW, Open office, Partition - 59.974 m2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 22.4272

  BuildingSurface:Detailed,
    0FSW:OPENOFFICE_Partition_4_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    0FSW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CORECIRCULATION1:CIRCULATION_Partition_2_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714404568,26.0928963764,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404568,9.0928963764,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404568,9.0928963764,3,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404568,26.0928963764,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSW, Open office, Partition - 59.974 m2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 22.4272 <Other side>

  BuildingSurface:Detailed,
    CORECIRCULATION1:CIRCULATION_Partition_2_0_10043,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FSW:OPENOFFICE_Partition_4_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714404568,9.0928963764,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404568,26.0928963764,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404568,26.0928963764,3,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404568,9.0928963764,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.000m2

  FenestrationSurface:Detailed,
    0FSW:OPENOFFICE_Partition_4_1_0_2_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    0FSW:OPENOFFICE_Partition_4_1_0,  !- Building Surface Name
    CORECIRCULATION1:CIRCULATION_Partition_2_0_0_1_0_1_Door_10045,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.3714404568,18.0928963764,.05111,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404568,17.0928963764,.05111,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404568,17.0928963764,2.05111,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404568,18.0928963764,2.05111;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.000m2

  FenestrationSurface:Detailed,
    CORECIRCULATION1:CIRCULATION_Partition_2_0_0_1_0_1_Door_10045,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    CORECIRCULATION1:CIRCULATION_Partition_2_0_10043,  !- Building Surface Name
    0FSW:OPENOFFICE_Partition_4_1_0_2_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.3714404568,17.0928963764,.05111,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404568,18.0928963764,.05111,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404568,18.0928963764,2.05111,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404568,17.0928963764,2.05111;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 13.286m2 X 2

  FenestrationSurface:Detailed,
    0FSW:OPENOFFICE_Partition_4_1_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    0FSW:OPENOFFICE_Partition_4_1_0,  !- Building Surface Name
    CORECIRCULATION1:CIRCULATION_Partition_2_0_0_3_0_3_Win_10046,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    19.3714404568,16.5528963764,.54011,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404568,9.6328963764,.54011,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404568,9.6328963764,2.46011,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404568,16.5528963764,2.46011;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 13.286m2

  FenestrationSurface:Detailed,
    CORECIRCULATION1:CIRCULATION_Partition_2_0_0_3_0_3_Win_10046,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    CORECIRCULATION1:CIRCULATION_Partition_2_0_10043,  !- Building Surface Name
    0FSW:OPENOFFICE_Partition_4_1_0_0_0_2_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    19.3714404568,9.6328963764,.54011,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714404568,16.5528963764,.54011,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714404568,16.5528963764,2.46011,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714404568,9.6328963764,2.46011;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSW, Open office, Wall - 35.970 m2 - 180.0°, Surface Area: 4.5

  BuildingSurface:Detailed,
    0FSW:OPENOFFICE_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    0FSW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION1:RECEPTION_Partition_6_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.371440463,6.1016463847,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.871439453,6.1016463842,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.871439453,6.1016463842,3,  !- X,Y,Z ==> Vertex 3 {m}
    19.371440463,6.1016463847,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSW, Open office, Wall - 35.970 m2 - 180.0°, Surface Area: 4.5 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Partition_6_0_10046,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FSW:OPENOFFICE_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.871439453,6.1016463842,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.371440463,6.1016463847,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.371440463,6.1016463847,3,  !- X,Y,Z ==> Vertex 3 {m}
    20.871439453,6.1016463842,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FSW, Open office, Wall - 35.970 m2 - 180.0°, Surface Area: 31.470m2

  BuildingSurface:Detailed,
    0FSW:OPENOFFICE_Wall_5_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    0FSW:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.871439453,6.1016463842,0,  !- X,Y,Z ==> Vertex 1 {m}
    31.361439453,6.1016463809,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.361439453,6.1016463809,3,  !- X,Y,Z ==> Vertex 3 {m}
    20.871439453,6.1016463842,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4.355m2 X 2

  FenestrationSurface:Detailed,
    0FSW:OPENOFFICE_Wall_5_1_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    0FSW:OPENOFFICE_Wall_5_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    27.202939453,6.1016463822,.84,  !- X,Y,Z ==> Vertex 1 {m}
    30.269939453,6.1016463812,.84,  !- X,Y,Z ==> Vertex 2 {m}
    30.269939453,6.1016463812,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    27.202939453,6.1016463822,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! 0FNE - Open office

  Zone,
    0FNE:OPENOFFICE,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    719.0852,                !- Volume {m3}
    239.6951,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 0FNE:OPENOFFICE,  !- Name
    0FNE:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27411, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27411, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 27411, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27411, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    0FNE:OPENOFFICE General lighting,  !- Name
    0FNE:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_CellOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#0FNE:OPENOFFICE#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    0FNE:OPENOFFICE Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    0FNE:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    0FNE:OPENOFFICE Infiltration,  !- Name
    0FNE:OPENOFFICE,         !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .139822,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 0FNE, Open office, Ground floor - 239.695 m2 (Ground), Surface Area: 239.695m2

  BuildingSurface:Detailed,
    0FNE:OPENOFFICE_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    0FNE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.38143946,26.0928963864,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.37143846,26.0928963764,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.37143846,6.1016463764,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.38143946,6.1016463864,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNE, Open office, Partition - 59.974 m2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 8.9738

  BuildingSurface:Detailed,
    0FNE:OPENOFFICE_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    0FNE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION1:RECEPTION_Partition_2_0_10047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714384568,6.1016463764,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384568,9.0928963864,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384568,9.0928963864,3,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384568,6.1016463764,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNE, Open office, Partition - 59.974 m2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 8.9738 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Partition_2_0_10047,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FNE:OPENOFFICE_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714384568,9.0928963864,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384568,6.1016463764,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384568,6.1016463764,3,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384568,9.0928963864,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNE, Open office, Partition - 59.974 m2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 22.4392

  BuildingSurface:Detailed,
    0FNE:OPENOFFICE_Partition_2_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    0FNE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CORECIRCULATION1:CIRCULATION_Partition_4_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714384568,9.0928963864,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384568,26.0928963764,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384568,26.0928963764,3,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384568,9.0928963864,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNE, Open office, Partition - 59.974 m2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 22.4392 <Other side>

  BuildingSurface:Detailed,
    CORECIRCULATION1:CIRCULATION_Partition_4_0_10048,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FNE:OPENOFFICE_Partition_2_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714384568,26.0928963764,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384568,9.0928963864,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384568,9.0928963864,3,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384568,26.0928963764,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1.988m2

  FenestrationSurface:Detailed,
    0FNE:OPENOFFICE_Partition_2_1_0_2_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    0FNE:OPENOFFICE_Partition_2_1_0,  !- Building Surface Name
    CORECIRCULATION1:CIRCULATION_Partition_4_0_0_1_0_1_Door_10050,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.3714384568,17.0948963764,.00211,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384568,18.0908963764,.00211,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384568,18.0908963764,1.99811,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384568,17.0948963764,1.99811;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1.988m2

  FenestrationSurface:Detailed,
    CORECIRCULATION1:CIRCULATION_Partition_4_0_0_1_0_1_Door_10050,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    CORECIRCULATION1:CIRCULATION_Partition_4_0_10048,  !- Building Surface Name
    0FNE:OPENOFFICE_Partition_2_1_0_2_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.3714384568,18.0908963764,.00211,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384568,17.0948963764,.00211,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384568,17.0948963764,1.99811,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384568,18.0908963764,1.99811;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 13.286m2 X 2

  FenestrationSurface:Detailed,
    0FNE:OPENOFFICE_Partition_2_1_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    0FNE:OPENOFFICE_Partition_2_1_0,  !- Building Surface Name
    CORECIRCULATION1:CIRCULATION_Partition_4_0_0_3_0_3_Win_10051,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    16.3714384568,9.6328963764,.54011,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384568,16.5528963764,.54011,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384568,16.5528963764,2.46011,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384568,9.6328963764,2.46011;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 13.286m2

  FenestrationSurface:Detailed,
    CORECIRCULATION1:CIRCULATION_Partition_4_0_0_3_0_3_Win_10051,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    CORECIRCULATION1:CIRCULATION_Partition_4_0_10048,  !- Building Surface Name
    0FNE:OPENOFFICE_Partition_2_1_0_0_0_2_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    16.3714384568,16.5528963764,.54011,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384568,9.6328963764,.54011,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384568,9.6328963764,2.46011,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384568,16.5528963764,2.46011;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNE, Open office, Partition - 35.970 m2 (Block 1, Zone 1), Surface Area: 35.97

  BuildingSurface:Detailed,
    0FNE:OPENOFFICE_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    0FNE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE1_Partition_3_0_10051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714384593,26.0928963802,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.3814394593,26.0928963839,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.3814394593,26.0928963839,3,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714384593,26.0928963802,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNE, Open office, Partition - 35.970 m2 (Block 1, Zone 1), Surface Area: 35.97 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE1_Partition_3_0_10051,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FNE:OPENOFFICE_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.3814394593,26.0928963839,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714384593,26.0928963802,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714384593,26.0928963802,3,  !- X,Y,Z ==> Vertex 3 {m}
    4.3814394593,26.0928963839,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNE, Open office, Wall - 59.974 m2 - 270.0°, Surface Area: 59.974m2

  BuildingSurface:Detailed,
    0FNE:OPENOFFICE_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    0FNE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.3814394568,26.0928963864,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.3814394568,6.1016463864,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.3814394568,6.1016463864,3,  !- X,Y,Z ==> Vertex 3 {m}
    4.3814394568,26.0928963864,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.564m2 X 3

  FenestrationSurface:Detailed,
    0FNE:OPENOFFICE_Wall_4_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    0FNE:OPENOFFICE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    4.3814394568,11.3959797197,.84,  !- X,Y,Z ==> Vertex 1 {m}
    4.3814394568,7.4777297197,.84,  !- X,Y,Z ==> Vertex 2 {m}
    4.3814394568,7.4777297197,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    4.3814394568,11.3959797197,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNE, Open office, Wall - 35.970 m2 - 180.0°, Surface Area: 4.5

  BuildingSurface:Detailed,
    0FNE:OPENOFFICE_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    0FNE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION1:RECEPTION_Partition_1_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.871439453,6.1016463814,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.371438453,6.1016463809,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.371438453,6.1016463809,3,  !- X,Y,Z ==> Vertex 3 {m}
    14.871439453,6.1016463814,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNE, Open office, Wall - 35.970 m2 - 180.0°, Surface Area: 4.5 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Partition_1_0_10052,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0FNE:OPENOFFICE_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.371438453,6.1016463809,0,  !- X,Y,Z ==> Vertex 1 {m}
    14.871439453,6.1016463814,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.871439453,6.1016463814,3,  !- X,Y,Z ==> Vertex 3 {m}
    16.371438453,6.1016463809,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! 0FNE, Open office, Wall - 35.970 m2 - 180.0°, Surface Area: 31.470m2

  BuildingSurface:Detailed,
    0FNE:OPENOFFICE_Wall_5_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    0FNE:OPENOFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.381439453,6.1016463847,0,  !- X,Y,Z ==> Vertex 1 {m}
    14.871439453,6.1016463814,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.871439453,6.1016463814,3,  !- X,Y,Z ==> Vertex 3 {m}
    4.381439453,6.1016463847,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4.355m2 X 2

  FenestrationSurface:Detailed,
    0FNE:OPENOFFICE_Wall_5_1_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    0FNE:OPENOFFICE_Wall_5_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    10.712939453,6.1016463827,.84,  !- X,Y,Z ==> Vertex 1 {m}
    13.779939453,6.1016463817,.84,  !- X,Y,Z ==> Vertex 2 {m}
    13.779939453,6.1016463817,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    10.712939453,6.1016463827,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Core circulation 1 - Circulation

  Zone,
    CORECIRCULATION1:CIRCULATION,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    466.7148,                !- Volume {m3}
    51.5191,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People CORECIRCULATION1:CIRCULATION,  !- Name
    CORECIRCULATION1:CIRCULATION,  !- Zone or ZoneList or Space or SpaceList Name
    Office_Circulation_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27427, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27427, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 27427, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 27427, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    CORECIRCULATION1:CIRCULATION General lighting,  !- Name
    CORECIRCULATION1:CIRCULATION,  !- Zone or ZoneList or Space or SpaceList Name
    Office_Circulation_Light,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#CORECIRCULATION1:CIRCULATION#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    CORECIRCULATION1:CIRCULATION Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    CORECIRCULATION1:CIRCULATION,  !- Zone or ZoneList or Space or SpaceList Name
    Office_Circulation_Equip,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    CORECIRCULATION1:CIRCULATION Infiltration,  !- Name
    CORECIRCULATION1:CIRCULATION,  !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .09075,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Core circulation 1, Circulation, Ground floor - 50.981 m2 (Ground), Surface Area: 50.981m2

  BuildingSurface:Detailed,
    CORECIRCULATION1:CIRCULATION_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.37144046,26.0866463864,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.37143846,26.0866463764,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.37143846,9.0928963764,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.37144046,9.0928963864,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation 1, Circulation, Wall - 24.000 m2 - 0.0°, Surface Area: 6.8062

  BuildingSurface:Detailed,
    CORECIRCULATION1:CIRCULATION_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE1_Partition_3_0_10053,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714384595,26.0866463802,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714404595,26.0866463837,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714404595,26.0866463837,3,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714384595,26.0866463802,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation 1, Circulation, Wall - 24.000 m2 - 0.0°, Surface Area: 6.8062 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE1_Partition_3_0_10053,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CORECIRCULATION1:CIRCULATION_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714404595,26.0866463837,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714384595,26.0866463802,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714384595,26.0866463802,3,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714404595,26.0866463837,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.194m2

  FenestrationSurface:Detailed,
    CORECIRCULATION1:CIRCULATION_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    CORECIRCULATION1:CIRCULATION_Partition_3_0_0,  !- Building Surface Name
    BLOCK1:ZONE1_Partition_3_0_0_0_0_0_Door_10055,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.2654384595,26.0866463803,.001,  !- X,Y,Z ==> Vertex 1 {m}
    18.1674384595,26.0866463816,.001,  !- X,Y,Z ==> Vertex 2 {m}
    18.1674384595,26.0866463816,1.999,  !- X,Y,Z ==> Vertex 3 {m}
    19.2654384595,26.0866463803,1.999;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.194m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE1_Partition_3_0_0_0_0_0_Door_10055,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    BLOCK1:ZONE1_Partition_3_0_10053,  !- Building Surface Name
    CORECIRCULATION1:CIRCULATION_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.1674384595,26.0866463816,.001,  !- X,Y,Z ==> Vertex 1 {m}
    19.2654384595,26.0866463803,.001,  !- X,Y,Z ==> Vertex 2 {m}
    19.2654384595,26.0866463803,1.999,  !- X,Y,Z ==> Vertex 3 {m}
    18.1674384595,26.0866463816,1.999;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation 1, Circulation, Wall - 24.000 m2 - 0.0°, Surface Area: 15.000m2

  BuildingSurface:Detailed,
    CORECIRCULATION1:CIRCULATION_Wall_3_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714384595,26.0866463802,3,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714404595,26.0866463837,3,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714404595,26.0866463837,8,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714384595,26.0866463802,8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 14.984m2

  FenestrationSurface:Detailed,
    CORECIRCULATION1:CIRCULATION_Wall_3_1_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    CORECIRCULATION1:CIRCULATION_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.3704384595,26.0866463802,3.001,  !- X,Y,Z ==> Vertex 1 {m}
    16.3724404595,26.0866463837,3.001,  !- X,Y,Z ==> Vertex 2 {m}
    16.3724404595,26.0866463837,7.999,  !- X,Y,Z ==> Vertex 3 {m}
    19.3704384595,26.0866463802,7.999;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation 1, Circulation, Partition - 24.000 m2 (Atrium Reception 1, Reception), Surface Area: 21.8124

  BuildingSurface:Detailed,
    CORECIRCULATION1:CIRCULATION_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION1:RECEPTION_Partition_8_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3714404593,9.0928963837,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714384593,9.0928963802,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714384593,9.0928963802,7.99999923,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714404593,9.0928963837,7.99999923;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation 1, Circulation, Partition - 24.000 m2 (Atrium Reception 1, Reception), Surface Area: 21.8124 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Partition_8_0_10055,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CORECIRCULATION1:CIRCULATION_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3714384593,9.0928963802,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714404593,9.0928963837,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714404593,9.0928963837,7.99999923,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714384593,9.0928963802,7.99999923;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.188m2

  FenestrationSurface:Detailed,
    CORECIRCULATION1:CIRCULATION_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    CORECIRCULATION1:CIRCULATION_Partition_5_0_0,  !- Building Surface Name
    ATRIUMRECEPTION1:RECEPTION_Partition_8_0_0_0_0_0_Door_10057,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.4784404593,9.0928963836,.002,  !- X,Y,Z ==> Vertex 1 {m}
    17.5744404593,9.0928963823,.002,  !- X,Y,Z ==> Vertex 2 {m}
    17.5744404593,9.0928963823,1.998,  !- X,Y,Z ==> Vertex 3 {m}
    16.4784404593,9.0928963836,1.998;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.188m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Partition_8_0_0_0_0_0_Door_10057,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    ATRIUMRECEPTION1:RECEPTION_Partition_8_0_10055,  !- Building Surface Name
    CORECIRCULATION1:CIRCULATION_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.5744404593,9.0928963823,.002,  !- X,Y,Z ==> Vertex 1 {m}
    16.4784404593,9.0928963836,.002,  !- X,Y,Z ==> Vertex 2 {m}
    16.4784404593,9.0928963836,1.998,  !- X,Y,Z ==> Vertex 3 {m}
    17.5744404593,9.0928963823,1.998;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation 1, Core rooflight, Wall - 3.467 m2 - 360.0°, Surface Area: 3.467m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Wall_0_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    11,                      !- Number of Vertices
    19.36130869,26.0828963803,7.99999923,  !- X,Y,Z ==> Vertex 1 {m}
    16.38157165,26.0828963803,7.99999923,  !- X,Y,Z ==> Vertex 2 {m}
    16.45955333,26.0828963803,8.49235621,  !- X,Y,Z ==> Vertex 3 {m}
    16.65792019,26.0828963803,8.8816731,  !- X,Y,Z ==> Vertex 4 {m}
    16.9897663,26.0828963803,9.21351921,  !- X,Y,Z ==> Vertex 5 {m}
    17.40791678,26.0828963803,9.42657752,  !- X,Y,Z ==> Vertex 6 {m}
    17.871440165,26.0828963803,9.4999924092,  !- X,Y,Z ==> Vertex 7 {m}
    18.33496355,26.0828963803,9.42657752,  !- X,Y,Z ==> Vertex 8 {m}
    18.75311403,26.0828963803,9.21351921,  !- X,Y,Z ==> Vertex 9 {m}
    19.08496014,26.0828963803,8.8816731,  !- X,Y,Z ==> Vertex 10 {m}
    19.2833270112,26.0828963803,8.4923561922;  !- X,Y,Z ==> Vertex 11 {m}

      ! Window, 0.289m2 X 2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Wall_0_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT1:COREROOFLIGHT_Wall_0_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    16.3897439528,26.0828963803,8.0096460962,  !- X,Y,Z ==> Vertex 1 {m}
    17.4084850276,26.0828963803,9.4256550565,  !- X,Y,Z ==> Vertex 2 {m}
    17.8685742243,26.0828963803,9.4985260253;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0.185m2 X 2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Wall_0_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT1:COREROOFLIGHT_Wall_0_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    16.3880874385,26.0828963803,8.0107682177,  !- X,Y,Z ==> Vertex 1 {m}
    16.990513073,26.0828963803,9.2127773836,  !- X,Y,Z ==> Vertex 2 {m}
    17.4046971968,26.0828963803,9.4238147342;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0.100m2 X 2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Wall_0_0_0_2_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT1:COREROOFLIGHT_Wall_0_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    16.3835687239,26.0828963803,8.0062158053,  !- X,Y,Z ==> Vertex 1 {m}
    16.4605029936,26.0828963803,8.4919596965,  !- X,Y,Z ==> Vertex 2 {m}
    16.9835944124,26.0828963803,9.2034364017;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 2.228m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Wall_0_0_0_6_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT1:COREROOFLIGHT_Wall_0_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.358905991,26.0828963803,8.00099923,  !- X,Y,Z ==> Vertex 1 {m}
    16.383974349,26.0828963803,8.00099923,  !- X,Y,Z ==> Vertex 2 {m}
    17.87144016,26.0828963803,9.498573383;  !- X,Y,Z ==> Vertex 3 {m}

   ! Core circulation 1, Core rooflight, External roof - 27?Slope 7.969 m2, Surface Area: 7.969m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.9897663077,26.0828963764,9.2135192098,  !- X,Y,Z ==> Vertex 1 {m}
    16.9897662988,9.1028963764,9.2135192053,  !- X,Y,Z ==> Vertex 2 {m}
    17.4079167832,9.1028963764,9.426577519,  !- X,Y,Z ==> Vertex 3 {m}
    17.4079167832,26.0828963764,9.426577519;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.899m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Roof_1_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT1:COREROOFLIGHT_Roof_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.9915483208,26.0808963764,9.2144271908,  !- X,Y,Z ==> Vertex 1 {m}
    16.9915483119,9.1048963764,9.2144271863,  !- X,Y,Z ==> Vertex 2 {m}
    17.4061347702,9.1048963764,9.425669538,  !- X,Y,Z ==> Vertex 3 {m}
    17.4061347702,26.0808963764,9.425669538;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation 1, Core rooflight, External roof - 9?Slope 7.969 m2, Surface Area: 7.969m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Roof_2_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.4079167786,26.0828963764,9.4265775171,  !- X,Y,Z ==> Vertex 1 {m}
    17.4079167786,9.1028963764,9.4265775171,  !- X,Y,Z ==> Vertex 2 {m}
    17.8714401609,9.1028963764,9.4999924109,  !- X,Y,Z ==> Vertex 3 {m}
    17.8714401609,26.0828963764,9.4999924109;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.899m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Roof_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT1:COREROOFLIGHT_Roof_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.4098921552,26.0808963764,9.426890386,  !- X,Y,Z ==> Vertex 1 {m}
    17.4098921552,9.1048963764,9.426890386,  !- X,Y,Z ==> Vertex 2 {m}
    17.8694647842,9.1048963764,9.499679542,  !- X,Y,Z ==> Vertex 3 {m}
    17.8694647842,26.0808963764,9.499679542;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation 1, Core rooflight, External roof - 45?Slope 7.969 m2, Surface Area: 7.969m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Roof_3_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.6579201921,26.0828963764,8.8816730967,  !- X,Y,Z ==> Vertex 1 {m}
    16.6579201991,9.1028963764,8.8816731037,  !- X,Y,Z ==> Vertex 2 {m}
    16.9897662949,9.1028963764,9.2135192006,  !- X,Y,Z ==> Vertex 3 {m}
    16.9897663019,26.0828963764,9.2135192076;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.899m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Roof_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT1:COREROOFLIGHT_Roof_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.6593344056,26.0808963764,8.8830873102,  !- X,Y,Z ==> Vertex 1 {m}
    16.6593344127,9.1048963764,8.8830873173,  !- X,Y,Z ==> Vertex 2 {m}
    16.9883520813,9.1048963764,9.212104987,  !- X,Y,Z ==> Vertex 3 {m}
    16.9883520884,26.0808963764,9.2121049941;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation 1, Core rooflight, External roof - 63?Slope 7.419 m2, Surface Area: 7.419m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Roof_4_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.4595533302,26.0828963764,8.4923562056,  !- X,Y,Z ==> Vertex 1 {m}
    16.4595533256,9.1028963764,8.4923561967,  !- X,Y,Z ==> Vertex 2 {m}
    16.6579201929,9.1028963764,8.8816730954,  !- X,Y,Z ==> Vertex 3 {m}
    16.6579201929,26.0828963764,8.8816730954;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.350m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Roof_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT1:COREROOFLIGHT_Roof_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.4604613112,26.0808963764,8.4941382186,  !- X,Y,Z ==> Vertex 1 {m}
    16.4604613066,9.1048963764,8.4941382097,  !- X,Y,Z ==> Vertex 2 {m}
    16.6570122119,9.1048963764,8.8798910824,  !- X,Y,Z ==> Vertex 3 {m}
    16.6570122119,26.0808963764,8.8798910824;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation 1, Core rooflight, Wall - 8.464 m2 - 81?Slope 270.0°, Surface Area: 7.942m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3815716483,26.0828963764,7.9999992296,  !- X,Y,Z ==> Vertex 1 {m}
    16.3815716483,9.1028963764,7.9999992296,  !- X,Y,Z ==> Vertex 2 {m}
    16.4547387691,9.1028963764,8.4619582726,  !- X,Y,Z ==> Vertex 3 {m}
    16.4547387706,26.0828963764,8.4619582825;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.907m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT1:COREROOFLIGHT_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.3817280828,26.0818963764,8.000986918,  !- X,Y,Z ==> Vertex 1 {m}
    16.3817280828,9.1038963764,8.000986918,  !- X,Y,Z ==> Vertex 2 {m}
    16.4545823346,9.1038963764,8.4609705843,  !- X,Y,Z ==> Vertex 3 {m}
    16.4545823362,26.0818963764,8.4609705941;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation 1, Core rooflight, Wall - 8.464 m2 - 81?Slope 270.0°, Surface Area: 0.523m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Wall_5_0_1,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.4547387706,26.0828963764,8.4619582825,  !- X,Y,Z ==> Vertex 1 {m}
    16.4547387691,9.1028963764,8.4619582726,  !- X,Y,Z ==> Vertex 2 {m}
    16.4595533258,9.1028963764,8.4923561888,  !- X,Y,Z ==> Vertex 3 {m}
    16.4595533289,26.0828963764,8.4923562086;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation 1, Core rooflight, Wall - 8.464 m2 - 81?Slope 90.0°, Surface Area: 7.942m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3613086912,9.1028963764,7.9999992288,  !- X,Y,Z ==> Vertex 1 {m}
    19.3613086912,26.0828963764,7.9999992288,  !- X,Y,Z ==> Vertex 2 {m}
    19.2881415704,26.0828963764,8.461958282,  !- X,Y,Z ==> Vertex 3 {m}
    19.2881415719,9.1028963764,8.4619582721;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.907m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT1:COREROOFLIGHT_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.3611522567,9.1038963764,8.0009869172,  !- X,Y,Z ==> Vertex 1 {m}
    19.3611522567,26.0818963764,8.0009869172,  !- X,Y,Z ==> Vertex 2 {m}
    19.2882980048,26.0818963764,8.4609705936,  !- X,Y,Z ==> Vertex 3 {m}
    19.2882980064,9.1038963764,8.4609705837;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation 1, Core rooflight, Wall - 8.464 m2 - 81?Slope 90.0°, Surface Area: 0.523m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Wall_7_0_1,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.2881415719,9.1028963764,8.4619582721,  !- X,Y,Z ==> Vertex 1 {m}
    19.2881415704,26.0828963764,8.461958282,  !- X,Y,Z ==> Vertex 2 {m}
    19.2833270138,26.0828963764,8.4923561982,  !- X,Y,Z ==> Vertex 3 {m}
    19.2833270153,9.1028963764,8.4923561883;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation 1, Core rooflight, External roof - 63?Slope 7.419 m2, Surface Area: 7.419m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Roof_8_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.2833270157,9.1028963764,8.4923561934,  !- X,Y,Z ==> Vertex 1 {m}
    19.2833270111,26.0828963764,8.4923562023,  !- X,Y,Z ==> Vertex 2 {m}
    19.0849601428,26.0828963764,8.8816731006,  !- X,Y,Z ==> Vertex 3 {m}
    19.0849601428,9.1028963764,8.8816731006;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.350m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Roof_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT1:COREROOFLIGHT_Roof_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.2824190347,9.1048963764,8.4941382064,  !- X,Y,Z ==> Vertex 1 {m}
    19.2824190301,26.0808963764,8.4941382154,  !- X,Y,Z ==> Vertex 2 {m}
    19.0858681238,26.0808963764,8.8798910875,  !- X,Y,Z ==> Vertex 3 {m}
    19.0858681238,9.1048963764,8.8798910875;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation 1, Core rooflight, External roof - 45?Slope 7.969 m2, Surface Area: 7.969m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Roof_9_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0849601384,9.1028963764,8.8816731053,  !- X,Y,Z ==> Vertex 1 {m}
    19.0849601454,26.0828963764,8.8816730982,  !- X,Y,Z ==> Vertex 2 {m}
    18.7531140347,26.0828963764,9.2135192083,  !- X,Y,Z ==> Vertex 3 {m}
    18.7531140347,9.1028963764,9.2135192083;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.899m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Roof_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT1:COREROOFLIGHT_Roof_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.0835459248,9.1048963764,8.8830873188,  !- X,Y,Z ==> Vertex 1 {m}
    19.0835459319,26.0808963764,8.8830873118,  !- X,Y,Z ==> Vertex 2 {m}
    18.7545282483,26.0808963764,9.2121049948,  !- X,Y,Z ==> Vertex 3 {m}
    18.7545282483,9.1048963764,9.2121049948;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation 1, Core rooflight, External roof - 27?Slope 7.969 m2, Surface Area: 7.969m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Roof_10_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.7531140325,9.1028963764,9.2135192097,  !- X,Y,Z ==> Vertex 1 {m}
    18.7531140325,26.0828963764,9.2135192097,  !- X,Y,Z ==> Vertex 2 {m}
    18.3349635567,26.0828963764,9.4265775182,  !- X,Y,Z ==> Vertex 3 {m}
    18.3349635567,9.1028963764,9.4265775182;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.899m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Roof_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT1:COREROOFLIGHT_Roof_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.7513320195,9.1048963764,9.2144271907,  !- X,Y,Z ==> Vertex 1 {m}
    18.7513320195,26.0808963764,9.2144271907,  !- X,Y,Z ==> Vertex 2 {m}
    18.3367455698,26.0808963764,9.4256695372,  !- X,Y,Z ==> Vertex 3 {m}
    18.3367455698,9.1048963764,9.4256695372;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation 1, Core rooflight, External roof - 9?Slope 7.969 m2, Surface Area: 7.969m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Roof_11_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.3349635559,9.1028963764,9.4265775201,  !- X,Y,Z ==> Vertex 1 {m}
    18.334963546,26.0828963764,9.4265775216,  !- X,Y,Z ==> Vertex 2 {m}
    17.8714401632,26.0828963764,9.4999924124,  !- X,Y,Z ==> Vertex 3 {m}
    17.8714401632,9.1028963764,9.4999924124;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.899m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Roof_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT1:COREROOFLIGHT_Roof_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.3329881792,9.1048963764,9.426890389,  !- X,Y,Z ==> Vertex 1 {m}
    18.3329881693,26.0808963764,9.4268903906,  !- X,Y,Z ==> Vertex 2 {m}
    17.8734155399,26.0808963764,9.4996795435,  !- X,Y,Z ==> Vertex 3 {m}
    17.8734155399,9.1048963764,9.4996795435;  !- X,Y,Z ==> Vertex 4 {m}

   ! Core circulation 1, Core rooflight, Partition - 3.467 m2 (Rooflight 1, Reception rooflight), Surface Area: 0.0153

  BuildingSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    CORECIRCULATION1:CIRCULATION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ATRIUMRECEPTION1:RECEPTION_Partition_12_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    11,                      !- Number of Vertices
    16.38157165,9.10289638,7.99999923,  !- X,Y,Z ==> Vertex 1 {m}
    19.3613086884,9.10289638,7.99999924,  !- X,Y,Z ==> Vertex 2 {m}
    19.2833270234,9.10289638,8.4923561683,  !- X,Y,Z ==> Vertex 3 {m}
    19.08496014,9.10289638,8.8816731,  !- X,Y,Z ==> Vertex 4 {m}
    18.75311404,9.10289638,9.21351921,  !- X,Y,Z ==> Vertex 5 {m}
    18.33496355,9.10289638,9.42657752,  !- X,Y,Z ==> Vertex 6 {m}
    17.871440165,9.10289638,9.4999924092,  !- X,Y,Z ==> Vertex 7 {m}
    17.40791678,9.10289638,9.42657752,  !- X,Y,Z ==> Vertex 8 {m}
    16.9897663,9.10289638,9.2135192,  !- X,Y,Z ==> Vertex 9 {m}
    16.6579202,9.10289638,8.8816731,  !- X,Y,Z ==> Vertex 10 {m}
    16.4595533186,9.10289638,8.4923561813;  !- X,Y,Z ==> Vertex 11 {m}

   ! Core circulation 1, Core rooflight, Partition - 3.467 m2 (Rooflight 1, Reception rooflight), Surface Area: 0.0153 <Other side>

  BuildingSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Partition_12_0_10057,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOFLIGHT1:COREROOFLIGHT_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    11,                      !- Number of Vertices
    19.3613086884,9.10289638,7.99999924,  !- X,Y,Z ==> Vertex 1 {m}
    16.38157165,9.10289638,7.99999923,  !- X,Y,Z ==> Vertex 2 {m}
    16.4595533186,9.10289638,8.4923561813,  !- X,Y,Z ==> Vertex 3 {m}
    16.6579202,9.10289638,8.8816731,  !- X,Y,Z ==> Vertex 4 {m}
    16.9897663,9.10289638,9.2135192,  !- X,Y,Z ==> Vertex 5 {m}
    17.40791678,9.10289638,9.42657752,  !- X,Y,Z ==> Vertex 6 {m}
    17.871440165,9.10289638,9.4999924092,  !- X,Y,Z ==> Vertex 7 {m}
    18.33496355,9.10289638,9.42657752,  !- X,Y,Z ==> Vertex 8 {m}
    18.75311404,9.10289638,9.21351921,  !- X,Y,Z ==> Vertex 9 {m}
    19.08496014,9.10289638,8.8816731,  !- X,Y,Z ==> Vertex 10 {m}
    19.2833270234,9.10289638,8.4923561683;  !- X,Y,Z ==> Vertex 11 {m}

      ! Window, 0.188m2 X 2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Partition_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    ROOFLIGHT1:COREROOFLIGHT_Partition_12_0_0,  !- Building Surface Name
    ATRIUMRECEPTION1:RECEPTION_Partition_12_0_0_0_0_0_Win_10059,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    19.35896699,9.10289638,8.00199924,  !- X,Y,Z ==> Vertex 1 {m}
    18.75192382,9.10289638,9.21188101,  !- X,Y,Z ==> Vertex 2 {m}
    18.33433781,9.10289638,9.4246517;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0.188m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Partition_12_0_0_0_0_0_Win_10059,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    ATRIUMRECEPTION1:RECEPTION_Partition_12_0_10057,  !- Building Surface Name
    ROOFLIGHT1:COREROOFLIGHT_Partition_12_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    19.35896699,9.10289638,8.00199924,  !- X,Y,Z ==> Vertex 1 {m}
    18.33433781,9.10289638,9.4246517,  !- X,Y,Z ==> Vertex 2 {m}
    18.75192382,9.10289638,9.21188101;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0.102m2 X 2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Partition_12_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    ROOFLIGHT1:COREROOFLIGHT_Partition_12_0_0,  !- Building Surface Name
    ATRIUMRECEPTION1:RECEPTION_Partition_12_0_0_0_0_0_Win_10060,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    19.35896699,9.10289638,8.00199924,  !- X,Y,Z ==> Vertex 1 {m}
    19.28140119,9.10289638,8.49173045,  !- X,Y,Z ==> Vertex 2 {m}
    18.75192382,9.10289638,9.21188101;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0.102m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Partition_12_0_0_0_0_0_Win_10060,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    ATRIUMRECEPTION1:RECEPTION_Partition_12_0_10057,  !- Building Surface Name
    ROOFLIGHT1:COREROOFLIGHT_Partition_12_0_0_1_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    19.35896699,9.10289638,8.00199924,  !- X,Y,Z ==> Vertex 1 {m}
    18.75192382,9.10289638,9.21188101,  !- X,Y,Z ==> Vertex 2 {m}
    19.28140119,9.10289638,8.49173045;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0.292m2 X 2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Partition_12_0_0_4_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    ROOFLIGHT1:COREROOFLIGHT_Partition_12_0_0,  !- Building Surface Name
    ATRIUMRECEPTION1:RECEPTION_Partition_12_0_0_0_0_0_Win_10061,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    16.38391335,9.10289638,8.00199923,  !- X,Y,Z ==> Vertex 1 {m}
    17.87144016,9.10289638,9.49796748,  !- X,Y,Z ==> Vertex 2 {m}
    17.40854252,9.10289638,9.4246517;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0.292m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Partition_12_0_0_0_0_0_Win_10061,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    ATRIUMRECEPTION1:RECEPTION_Partition_12_0_10057,  !- Building Surface Name
    ROOFLIGHT1:COREROOFLIGHT_Partition_12_0_0_4_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    16.38391335,9.10289638,8.00199923,  !- X,Y,Z ==> Vertex 1 {m}
    17.40854252,9.10289638,9.4246517,  !- X,Y,Z ==> Vertex 2 {m}
    17.87144016,9.10289638,9.49796748;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 2.225m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:COREROOFLIGHT_Partition_12_0_0_5_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    ROOFLIGHT1:COREROOFLIGHT_Partition_12_0_0,  !- Building Surface Name
    ATRIUMRECEPTION1:RECEPTION_Partition_12_0_0_0_0_0_Win_10062,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    16.38391335,9.10289638,8.00199923,  !- X,Y,Z ==> Vertex 1 {m}
    19.35896699,9.10289638,8.00199924,  !- X,Y,Z ==> Vertex 2 {m}
    17.87144016,9.10289638,9.49796748;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 2.225m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Partition_12_0_0_0_0_0_Win_10062,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    ATRIUMRECEPTION1:RECEPTION_Partition_12_0_10057,  !- Building Surface Name
    ROOFLIGHT1:COREROOFLIGHT_Partition_12_0_0_5_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.35896699,9.10289638,8.00199924,  !- X,Y,Z ==> Vertex 1 {m}
    16.38391335,9.10289638,8.00199923,  !- X,Y,Z ==> Vertex 2 {m}
    17.87144016,9.10289638,9.49796748;  !- X,Y,Z ==> Vertex 3 {m}

! Atrium Reception 1 - Reception

  Zone,
    ATRIUMRECEPTION1:RECEPTION,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    234.7355,                !- Volume {m3}
    27.7495,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People ATRIUMRECEPTION1:RECEPTION,  !- Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone or ZoneList or Space or SpaceList Name
    Office_Reception_Occ,    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27449, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27449, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 27449, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 27449, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    ATRIUMRECEPTION1:RECEPTION General lighting,  !- Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone or ZoneList or Space or SpaceList Name
    Office_Reception_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ATRIUMRECEPTION1:RECEPTION#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    ATRIUMRECEPTION1:RECEPTION Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    ATRIUMRECEPTION1:RECEPTION,  !- Zone or ZoneList or Space or SpaceList Name
    Office_Reception_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    ATRIUMRECEPTION1:RECEPTION Infiltration,  !- Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .045643,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Atrium Reception 1, Reception, Ground floor - 26.880 m2 (Ground), Surface Area: 9.000m2

  BuildingSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.37143945,9.0928963764,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.37143793,9.0928963764,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714364,6.0928963764,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.37144322,6.0928963764,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception 1, Reception, Ground floor - 26.880 m2 (Ground), Surface Area: 17.880m2

  BuildingSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.88143945,6.0928963764,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.86143945,6.0928963764,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.86143945,3.1028963764,0,  !- X,Y,Z ==> Vertex 3 {m}
    14.88143945,3.1028963764,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception 1, Reception, Wall - 23.177 m2 - 270.0°, Surface Area: 23.172m2

  BuildingSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8814394533,6.0928963764,.0000000044,  !- X,Y,Z ==> Vertex 1 {m}
    14.8814394533,3.1028963764,.0000000044,  !- X,Y,Z ==> Vertex 2 {m}
    14.881439455,3.1028963864,7.7499979844,  !- X,Y,Z ==> Vertex 3 {m}
    14.881439455,6.0928963764,7.7499979644;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 23.151m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ATRIUMRECEPTION1:RECEPTION_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.8814394533,6.0918963764,.0010000044,  !- X,Y,Z ==> Vertex 1 {m}
    14.8814394533,3.1038963764,.0010000044,  !- X,Y,Z ==> Vertex 2 {m}
    14.881439455,3.1038963864,7.7489979844,  !- X,Y,Z ==> Vertex 3 {m}
    14.881439455,6.0918963764,7.7489979645;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception 1, Reception, Wall - 47.470 m2 - 180.0°, Surface Area: 47.470m2

  BuildingSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    14.8814394488,3.102896379,.0000000047,  !- X,Y,Z ==> Vertex 1 {m}
    20.8614394488,3.102896381,.0000000047,  !- X,Y,Z ==> Vertex 2 {m}
    20.8614394488,3.1028963843,7.7516643247,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714333488,3.1028963839,7.9999992347,  !- X,Y,Z ==> Vertex 4 {m}
    16.3714450688,3.1028963829,7.9999989147,  !- X,Y,Z ==> Vertex 5 {m}
    14.8814394588,3.1028963823,7.7516646414;  !- X,Y,Z ==> Vertex 6 {m}

      ! Window, 5.758m2 X 2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ATRIUMRECEPTION1:RECEPTION_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    20.8604394488,3.102896381,.0108305463,  !- X,Y,Z ==> Vertex 1 {m}
    20.8604394488,3.1028963843,7.750817198,  !- X,Y,Z ==> Vertex 2 {m}
    19.3726780019,3.1028963839,7.9987779983;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 23.897m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Wall_4_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ATRIUMRECEPTION1:RECEPTION_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    14.8826428964,3.102896379,.0010000047,  !- X,Y,Z ==> Vertex 1 {m}
    20.8597314646,3.102896381,.0010000047,  !- X,Y,Z ==> Vertex 2 {m}
    16.37192309,3.1028963829,7.9971040233;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 11.980m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Wall_4_0_0_2_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ATRIUMRECEPTION1:RECEPTION_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    20.8593474908,3.102896381,.0057705109,  !- X,Y,Z ==> Vertex 1 {m}
    19.3706024028,3.1028963839,7.9989992346,  !- X,Y,Z ==> Vertex 2 {m}
    16.373153053,3.1028963829,7.9989989149;  !- X,Y,Z ==> Vertex 3 {m}

   ! Atrium Reception 1, Reception, Wall - 23.177 m2 - 90.0°, Surface Area: 23.172m2

  BuildingSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.8614394534,3.1028963764,-.0000000008,  !- X,Y,Z ==> Vertex 1 {m}
    20.8614394534,6.0928963764,-.0000000008,  !- X,Y,Z ==> Vertex 2 {m}
    20.8614394529,6.0928963764,7.7499981692,  !- X,Y,Z ==> Vertex 3 {m}
    20.8614394529,3.1028963864,7.7499981692;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 23.151m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ATRIUMRECEPTION1:RECEPTION_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.8614394534,3.1038963764,.0009999992,  !- X,Y,Z ==> Vertex 1 {m}
    20.8614394534,6.0918963764,.0009999992,  !- X,Y,Z ==> Vertex 2 {m}
    20.8614394529,6.0918963764,7.7489981692,  !- X,Y,Z ==> Vertex 3 {m}
    20.8614394529,3.1038963864,7.7489981692;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception 1, Reception, External roof - 9?Slope 4.517 m2, Surface Area: 4.517m2

  BuildingSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Roof_9_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8814394575,6.0928963764,7.7516646446,  !- X,Y,Z ==> Vertex 1 {m}
    14.8814394575,3.1028963864,7.7516646446,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714450649,3.1028963864,7.999998914,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714432302,6.0928963864,7.9999986082;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4.499m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Roof_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ATRIUMRECEPTION1:RECEPTION_Roof_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.8834122453,6.0908963764,7.7519934425,  !- X,Y,Z ==> Vertex 1 {m}
    14.8834122453,3.1048963864,7.7519934425,  !- X,Y,Z ==> Vertex 2 {m}
    16.3694722758,3.1048963864,7.9996701158,  !- X,Y,Z ==> Vertex 3 {m}
    16.3694704436,6.0908963863,7.9996698104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception 1, Reception, External roof - 9?Slope 4.517 m2, Surface Area: 4.517m2

  BuildingSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Roof_11_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.8614394675,3.1028963835,7.7516643875,  !- X,Y,Z ==> Vertex 1 {m}
    20.8614394611,6.0928963833,7.7516648971,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714393785,6.0928963841,7.9999987986,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714333777,3.1028963841,7.9999992902;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4.499m2

  FenestrationSurface:Detailed,
    ATRIUMRECEPTION1:RECEPTION_Roof_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ATRIUMRECEPTION1:RECEPTION_Roof_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.8594666798,3.1048963835,7.7519931865,  !- X,Y,Z ==> Vertex 1 {m}
    20.8594666734,6.0908963833,7.7519936955,  !- X,Y,Z ==> Vertex 2 {m}
    19.3734121622,6.0908963841,7.9996700003,  !- X,Y,Z ==> Vertex 3 {m}
    19.3734061695,3.1048963841,7.9996704912;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception 1, Reception rooflight, Wall - 3.467 m2 - 180.0°, Surface Area: 3.467m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Wall_0_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    11,                      !- Number of Vertices
    16.38157165,3.1028963839,7.99999923,  !- X,Y,Z ==> Vertex 1 {m}
    19.36130869,3.1028963839,7.99999923,  !- X,Y,Z ==> Vertex 2 {m}
    19.2833270135,3.1028963839,8.4923561877,  !- X,Y,Z ==> Vertex 3 {m}
    19.08496014,3.1028963839,8.8816731,  !- X,Y,Z ==> Vertex 4 {m}
    18.75311403,3.1028963839,9.21351921,  !- X,Y,Z ==> Vertex 5 {m}
    18.33496355,3.1028963839,9.42657752,  !- X,Y,Z ==> Vertex 6 {m}
    17.87144016,3.1028963839,9.49999241,  !- X,Y,Z ==> Vertex 7 {m}
    17.40791678,3.1028963839,9.42657752,  !- X,Y,Z ==> Vertex 8 {m}
    16.9897663,3.1028963839,9.21351921,  !- X,Y,Z ==> Vertex 9 {m}
    16.65792019,3.1028963839,8.8816731,  !- X,Y,Z ==> Vertex 10 {m}
    16.45955333,3.1028963839,8.4923562;  !- X,Y,Z ==> Vertex 11 {m}

      ! Window, 0.185m2 X 2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Wall_0_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Wall_0_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    19.3547929014,3.1028963839,8.0107682178,  !- X,Y,Z ==> Vertex 1 {m}
    18.752367257,3.1028963839,9.2127773836,  !- X,Y,Z ==> Vertex 2 {m}
    18.3381831332,3.1028963839,9.4238147342;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0.100m2 X 2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Wall_0_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Wall_0_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    19.3593116161,3.1028963839,8.0062158052,  !- X,Y,Z ==> Vertex 1 {m}
    19.2823773464,3.1028963839,8.4919596765,  !- X,Y,Z ==> Vertex 2 {m}
    18.759285918,3.1028963839,9.203436401;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0.289m2 X 2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Wall_0_0_0_4_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Wall_0_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    16.3897439528,3.1028963839,8.0096460962,  !- X,Y,Z ==> Vertex 1 {m}
    17.8685742243,3.1028963839,9.4985260253,  !- X,Y,Z ==> Vertex 2 {m}
    17.4084850276,3.1028963839,9.4256550565;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 2.228m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Wall_0_0_0_5_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Wall_0_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    16.383974349,3.1028963839,8.00099923,  !- X,Y,Z ==> Vertex 1 {m}
    19.358905991,3.1028963839,8.00099923,  !- X,Y,Z ==> Vertex 2 {m}
    17.87144016,3.1028963839,9.498573383;  !- X,Y,Z ==> Vertex 3 {m}

   ! Atrium Reception 1, Reception rooflight, External roof - 9?Slope 2.816 m2, Surface Area: 2.816m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.3349635532,3.1028963864,9.4265775189,  !- X,Y,Z ==> Vertex 1 {m}
    18.3349635532,9.1028963764,9.4265775189,  !- X,Y,Z ==> Vertex 2 {m}
    17.8714401706,9.1028963764,9.4999924109,  !- X,Y,Z ==> Vertex 3 {m}
    17.8714401607,3.1028963864,9.4999924124;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.790m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_1_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.3329881765,3.1048963864,9.4268903878,  !- X,Y,Z ==> Vertex 1 {m}
    18.3329881765,9.1008963764,9.4268903878,  !- X,Y,Z ==> Vertex 2 {m}
    17.8734155473,9.1008963764,9.499679542,  !- X,Y,Z ==> Vertex 3 {m}
    17.8734155374,3.1048963864,9.4996795435;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception 1, Reception rooflight, External roof - 27?Slope 2.816 m2, Surface Area: 2.816m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_2_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.753114032,3.1028963864,9.213519209,  !- X,Y,Z ==> Vertex 1 {m}
    18.753114041,9.1028963764,9.2135192045,  !- X,Y,Z ==> Vertex 2 {m}
    18.3349635562,9.1028963764,9.4265775174,  !- X,Y,Z ==> Vertex 3 {m}
    18.3349635562,3.1028963864,9.4265775174;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.790m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.751332019,3.1048963864,9.21442719,  !- X,Y,Z ==> Vertex 1 {m}
    18.7513320279,9.1008963764,9.2144271855,  !- X,Y,Z ==> Vertex 2 {m}
    18.3367455692,9.1008963764,9.4256695364,  !- X,Y,Z ==> Vertex 3 {m}
    18.3367455692,3.1048963864,9.4256695364;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception 1, Reception rooflight, External roof - 45?Slope 2.816 m2, Surface Area: 2.816m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_3_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0849601443,3.1028963864,8.8816730985,  !- X,Y,Z ==> Vertex 1 {m}
    19.0849601373,9.1028963764,8.8816731055,  !- X,Y,Z ==> Vertex 2 {m}
    18.7531140407,9.1028963764,9.2135192016,  !- X,Y,Z ==> Vertex 3 {m}
    18.7531140336,3.1028963864,9.2135192087;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.790m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
