    4,                       !- Number of Vertices
    19.0835459307,3.1048963864,8.883087312,  !- X,Y,Z ==> Vertex 1 {m}
    19.0835459237,9.1008963764,8.8830873191,  !- X,Y,Z ==> Vertex 2 {m}
    18.7545282543,9.1008963764,9.212104988,  !- X,Y,Z ==> Vertex 3 {m}
    18.7545282472,3.1048963864,9.2121049951;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception 1, Reception rooflight, External roof - 63?Slope 2.622 m2, Surface Area: 2.622m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_4_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.2833270046,3.1028963864,8.4923562125,  !- X,Y,Z ==> Vertex 1 {m}
    19.2833270136,9.1028963764,8.4923561947,  !- X,Y,Z ==> Vertex 2 {m}
    19.0849601409,9.1028963764,8.8816731019,  !- X,Y,Z ==> Vertex 3 {m}
    19.0849601409,3.1028963864,8.8816731019;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.596m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.2824190236,3.1048963864,8.4941382256,  !- X,Y,Z ==> Vertex 1 {m}
    19.2824190326,9.1008963764,8.4941382077,  !- X,Y,Z ==> Vertex 2 {m}
    19.0858681219,9.1008963764,8.8798910889,  !- X,Y,Z ==> Vertex 3 {m}
    19.0858681219,3.1048963864,8.8798910889;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception 1, Reception rooflight, Wall - 2.991 m2 - 81?Slope 90.0°, Surface Area: 2.806m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.3613086893,3.1028963864,7.9999992352,  !- X,Y,Z ==> Vertex 1 {m}
    19.3613086893,9.1028963764,7.9999992352,  !- X,Y,Z ==> Vertex 2 {m}
    19.2881415678,9.1028963764,8.4619582781,  !- X,Y,Z ==> Vertex 3 {m}
    19.2881415678,3.1028963864,8.4619582781;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.793m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.3611522549,3.1038963864,8.0009869236,  !- X,Y,Z ==> Vertex 1 {m}
    19.3611522549,9.1018963764,8.0009869236,  !- X,Y,Z ==> Vertex 2 {m}
    19.2882980023,9.1018963764,8.4609705898,  !- X,Y,Z ==> Vertex 3 {m}
    19.2882980023,3.1038963864,8.4609705898;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception 1, Reception rooflight, Wall - 2.991 m2 - 81?Slope 90.0°, Surface Area: 0.185m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Wall_5_0_1,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.2881415678,3.1028963864,8.4619582781,  !- X,Y,Z ==> Vertex 1 {m}
    19.2881415678,9.1028963764,8.4619582781,  !- X,Y,Z ==> Vertex 2 {m}
    19.2833270111,9.1028963764,8.4923561943,  !- X,Y,Z ==> Vertex 3 {m}
    19.283327008,3.1028963864,8.492356214;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception 1, Reception rooflight, Wall - 2.991 m2 - 81?Slope 270.0°, Surface Area: 2.806m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3815716466,9.1028963764,7.9999992362,  !- X,Y,Z ==> Vertex 1 {m}
    16.381571645,3.1028963864,7.9999992264,  !- X,Y,Z ==> Vertex 2 {m}
    16.454738767,3.1028963864,8.4619582793,  !- X,Y,Z ==> Vertex 3 {m}
    16.4547387654,9.1028963764,8.4619582694;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.793m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.381728081,9.1018963764,8.0009869246,  !- X,Y,Z ==> Vertex 1 {m}
    16.3817280795,3.1038963864,8.0009869147,  !- X,Y,Z ==> Vertex 2 {m}
    16.4545823326,3.1038963864,8.4609705909,  !- X,Y,Z ==> Vertex 3 {m}
    16.454582331,9.1018963764,8.4609705811;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception 1, Reception rooflight, Wall - 2.991 m2 - 81?Slope 270.0°, Surface Area: 0.185m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Wall_7_0_1,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.4547387654,9.1028963764,8.4619582694,  !- X,Y,Z ==> Vertex 1 {m}
    16.454738767,3.1028963864,8.4619582793,  !- X,Y,Z ==> Vertex 2 {m}
    16.4595533237,3.1028963864,8.4923561955,  !- X,Y,Z ==> Vertex 3 {m}
    16.4595533206,9.1028963764,8.4923561757;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception 1, Reception rooflight, External roof - 63?Slope 2.622 m2, Surface Area: 2.622m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_8_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.4595533207,9.1028963764,8.4923561848,  !- X,Y,Z ==> Vertex 1 {m}
    16.4595533253,3.1028963864,8.4923561937,  !- X,Y,Z ==> Vertex 2 {m}
    16.6579201969,3.1028963864,8.8816731015,  !- X,Y,Z ==> Vertex 3 {m}
    16.6579201969,9.1028963764,8.8816731015;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.596m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.4604613017,9.1008963764,8.4941381979,  !- X,Y,Z ==> Vertex 1 {m}
    16.4604613063,3.1048963864,8.4941382068,  !- X,Y,Z ==> Vertex 2 {m}
    16.6570122159,3.1048963864,8.8798910885,  !- X,Y,Z ==> Vertex 3 {m}
    16.6570122159,9.1008963764,8.8798910885;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception 1, Reception rooflight, External roof - 45?Slope 2.816 m2, Surface Area: 2.816m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_9_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.6579201995,9.1028963764,8.8816731032,  !- X,Y,Z ==> Vertex 1 {m}
    16.6579201924,3.1028963864,8.8816730961,  !- X,Y,Z ==> Vertex 2 {m}
    16.9897663026,3.1028963864,9.2135192068,  !- X,Y,Z ==> Vertex 3 {m}
    16.9897663026,9.1028963764,9.2135192068;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.790m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.659334413,9.1008963764,8.8830873167,  !- X,Y,Z ==> Vertex 1 {m}
    16.659334406,3.1048963864,8.8830873097,  !- X,Y,Z ==> Vertex 2 {m}
    16.9883520891,3.1048963864,9.2121049932,  !- X,Y,Z ==> Vertex 3 {m}
    16.9883520891,9.1008963764,9.2121049932;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception 1, Reception rooflight, External roof - 27?Slope 2.816 m2, Surface Area: 2.816m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_10_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.9897662988,9.1028963764,9.2135192044,  !- X,Y,Z ==> Vertex 1 {m}
    16.9897663077,3.1028963864,9.213519209,  !- X,Y,Z ==> Vertex 2 {m}
    17.407916783,3.1028963864,9.4265775184,  !- X,Y,Z ==> Vertex 3 {m}
    17.407916783,9.1028963764,9.4265775184;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.790m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.9915483118,9.1008963764,9.2144271854,  !- X,Y,Z ==> Vertex 1 {m}
    16.9915483207,3.1048963864,9.21442719,  !- X,Y,Z ==> Vertex 2 {m}
    17.40613477,3.1048963864,9.4256695374,  !- X,Y,Z ==> Vertex 3 {m}
    17.40613477,9.1008963764,9.4256695374;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium Reception 1, Reception rooflight, External roof - 9?Slope 2.816 m2, Surface Area: 2.816m2

  BuildingSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_11_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    ATRIUMRECEPTION1:RECEPTION,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.4079167796,9.1028963764,9.4265775177,  !- X,Y,Z ==> Vertex 1 {m}
    17.4079167796,3.1028963864,9.4265775177,  !- X,Y,Z ==> Vertex 2 {m}
    17.8714401619,3.1028963864,9.4999924119,  !- X,Y,Z ==> Vertex 3 {m}
    17.8714401619,9.1028963764,9.4999924119;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.790m2

  FenestrationSurface:Detailed,
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project roof glazing - 1003,  !- Construction Name
    ROOFLIGHT1:RECEPTIONROOFLIGHT_Roof_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.4098921563,9.1008963764,9.4268903866,  !- X,Y,Z ==> Vertex 1 {m}
    17.4098921563,3.1048963864,9.4268903866,  !- X,Y,Z ==> Vertex 2 {m}
    17.8694647853,3.1048963864,9.499679543,  !- X,Y,Z ==> Vertex 3 {m}
    17.8694647853,9.1008963764,9.499679543;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 1

  Zone,
    BLOCK1:ZONE1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    635.0192,                !- Volume {m3}
    211.6731,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE1,     !- Name
    BLOCK1:ZONE1,            !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27583, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27583, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 27583, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27583, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE1 General lighting,  !- Name
    BLOCK1:ZONE1,            !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE1#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE1 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE1,            !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE1 Infiltration,  !- Name
    BLOCK1:ZONE1,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .123476,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 1, Ground floor - 211.673 m2 (Ground), Surface Area: 211.673m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.37143945,33.9326392464,0,  !- X,Y,Z ==> Vertex 1 {m}
    31.37143946,33.9326392464,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.37143946,26.0928963764,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.37143946,26.0928963764,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Roof - 211.673 m2, Surface Area: 211.673m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE1_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    BLOCK1:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.37143946,33.9326392464,3,  !- X,Y,Z ==> Vertex 1 {m}
    4.37143945,33.9326392464,3,  !- X,Y,Z ==> Vertex 2 {m}
    4.37143946,26.0928963764,3,  !- X,Y,Z ==> Vertex 3 {m}
    31.37143946,26.0928963764,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 23.519 m2 - 270.0°, Surface Area: 23.519m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BLOCK1:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.371439455,33.9326392464,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.371439455,26.0928963764,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.371439455,26.0928963764,3,  !- X,Y,Z ==> Vertex 3 {m}
    4.371439455,33.9326392464,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 6.566m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BLOCK1:ZONE1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.371439455,32.3246906724,.84,  !- X,Y,Z ==> Vertex 1 {m}
    4.371439455,27.7008449504,.84,  !- X,Y,Z ==> Vertex 2 {m}
    4.371439455,27.7008449504,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    4.371439455,32.3246906724,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 23.519 m2 - 90.0°, Surface Area: 23.519m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE1_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BLOCK1:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.37143946,26.0928963764,0,  !- X,Y,Z ==> Vertex 1 {m}
    31.37143946,33.9326392464,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.37143946,33.9326392464,3,  !- X,Y,Z ==> Vertex 3 {m}
    31.37143946,26.0928963764,3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 6.566m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BLOCK1:ZONE1_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    31.37143946,27.7008449504,.84,  !- X,Y,Z ==> Vertex 1 {m}
    31.37143946,32.3246906724,.84,  !- X,Y,Z ==> Vertex 2 {m}
    31.37143946,32.3246906724,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    31.37143946,27.7008449504,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Shading data - building component blocks
! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building level - Component block 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building level - Component block 1 - Surface 1 (1),  !- Name
    Transmittance schedule for Building level - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    34.3306202598,33.9326394387,5.5068023531,  !- X,Y,Z ==> Vertex 1 {m}
    34.3306202329,53.9326393324,5.5068021914,  !- X,Y,Z ==> Vertex 2 {m}
    31.3714384614,53.9326391398,5.9999991537,  !- X,Y,Z ==> Vertex 3 {m}
    31.3714394583,33.9326392461,5.9999991537;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building level - Component block 3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building level - Component block 3 - Surface 1 (2),  !- Name
    Transmittance schedule for Building level - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.3714404568,33.9326392424,7.9999989886,  !- X,Y,Z ==> Vertex 1 {m}
    19.3714406034,30.9326392424,7.9999989891,  !- X,Y,Z ==> Vertex 2 {m}
    34.3306202124,30.9326400332,5.5068023859,  !- X,Y,Z ==> Vertex 3 {m}
    34.3306202598,33.9326400332,5.5068023531;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building level - Component block 6,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building level - Component block 6 - Surface 1 (3),  !- Name
    Transmittance schedule for Building level - Component block 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.3714384568,33.9326392463,7.9999999997,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714404592,33.9326392463,7.9999999997,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714404568,30.9326392425,8.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714384568,30.9326392425,8.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building level - Component block 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building level - Component block 4 - Surface 1 (4),  !- Name
    Transmittance schedule for Building level - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.4122577468,53.9326400405,5.5068016596,  !- X,Y,Z ==> Vertex 1 {m}
    1.4122576377,33.9326424616,5.5068023144,  !- X,Y,Z ==> Vertex 2 {m}
    4.3714354604,33.9326416651,5.9999987427,  !- X,Y,Z ==> Vertex 3 {m}
    4.3714394981,53.9326392439,5.9999987427;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building level - Component block 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building level - Component block 2 - Surface 1 (5),  !- Name
    Transmittance schedule for Building level - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.4122576377,33.9326392439,5.5068023144,  !- X,Y,Z ==> Vertex 1 {m}
    1.4122576213,30.9326416651,5.5068024126,  !- X,Y,Z ==> Vertex 2 {m}
    16.371434725,30.9326392425,7.9999992258,  !- X,Y,Z ==> Vertex 3 {m}
    16.3714353792,33.9326368213,7.9999992339;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building level - Component block 5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building level - Component block 5 - Surface 1 (6),  !- Name
    Transmittance schedule for Building level - Component block 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.4122586538,26.0928961877,5.5068023531,  !- X,Y,Z ==> Vertex 1 {m}
    1.4122586807,6.0928962939,5.5068021914,  !- X,Y,Z ==> Vertex 2 {m}
    4.3714404522,6.0928964865,5.9999991537,  !- X,Y,Z ==> Vertex 3 {m}
    4.3714394553,26.0928963803,5.9999991537;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building level - Component block 7,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building level - Component block 7 - Surface 1 (7),  !- Name
    Transmittance schedule for Building level - Component block 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.3714384568,26.0928963839,7.9999989886,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714383102,29.0928963839,7.9999989891,  !- X,Y,Z ==> Vertex 2 {m}
    1.4122587012,29.0928955932,5.5068023859,  !- X,Y,Z ==> Vertex 3 {m}
    1.4122586538,26.0928955932,5.5068023531;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building level - Component block 8,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building level - Component block 8 - Surface 1 (8),  !- Name
    Transmittance schedule for Building level - Component block 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.3714384568,29.0928963839,7.9999999996,  !- X,Y,Z ==> Vertex 1 {m}
    16.3714404568,29.0928963839,7.9999999996,  !- X,Y,Z ==> Vertex 2 {m}
    16.3714404568,26.0928963801,8,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714384544,26.0928963801,8;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building level - Component block 9,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building level - Component block 9 - Surface 1 (9),  !- Name
    Transmittance schedule for Building level - Component block 9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    34.3306211668,6.0928955859,5.5068016596,  !- X,Y,Z ==> Vertex 1 {m}
    34.3306212759,26.0928931647,5.5068023144,  !- X,Y,Z ==> Vertex 2 {m}
    31.3714434532,26.0928939613,5.9999987427,  !- X,Y,Z ==> Vertex 3 {m}
    31.3714394155,6.0928963824,5.9999987427;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building level - Component block 10,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building level - Component block 10 - Surface 1 (10),  !- Name
    Transmittance schedule for Building level - Component block 10,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    34.3306212759,26.0928963824,5.5068023144,  !- X,Y,Z ==> Vertex 1 {m}
    34.3306212923,29.0928939613,5.5068024126,  !- X,Y,Z ==> Vertex 2 {m}
    19.3714441886,29.0928963839,7.9999992258,  !- X,Y,Z ==> Vertex 3 {m}
    19.3714435343,26.0928988051,7.9999992339;  !- X,Y,Z ==> Vertex 4 {m}

! Solar collector building surface data

  Shading:Building:Detailed,
    Solar collector 1,       !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.37555351,26.0928988042,8.0246590818,  !- X,Y,Z ==> Vertex 1 {m}
    19.3755494723,6.0928963831,8.0246590818,  !- X,Y,Z ==> Vertex 2 {m}
    31.3755454321,6.0928939605,6.0246592504,  !- X,Y,Z ==> Vertex 3 {m}
    31.3755494699,26.0928963816,6.0246592504;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Solar collector 2,       !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.3673284856,26.0928957856,6.024658836,  !- X,Y,Z ==> Vertex 1 {m}
    4.3673294826,6.0928963822,6.024658836,  !- X,Y,Z ==> Vertex 2 {m}
    16.367329479,6.0928969804,8.0246588367,  !- X,Y,Z ==> Vertex 3 {m}
    16.3673284821,26.0928963837,8.0246588367;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Solar collector 3,       !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.3673334815,53.9326416659,6.0246592504,  !- X,Y,Z ==> Vertex 1 {m}
    4.3673294437,33.9326392448,6.0246592504,  !- X,Y,Z ==> Vertex 2 {m}
    16.3673254036,33.9326368221,8.0246590818,  !- X,Y,Z ==> Vertex 3 {m}
    16.3673294413,53.9326392432,8.0246590818;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Solar collector 4,       !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.3755494346,53.932638646,8.0246588367,  !- X,Y,Z ==> Vertex 1 {m}
    19.3755504315,33.9326392426,8.0246588367,  !- X,Y,Z ==> Vertex 2 {m}
    31.3755504279,33.9326398408,6.024658836,  !- X,Y,Z ==> Vertex 3 {m}
    31.375549431,53.9326392441,6.024658836;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.040,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5,                     !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations

  ElectricLoadCenter:Distribution,
    DC with inverter experiment,  !- Name
    DC with inverter experiment Generator List,  !- Generator List Name
    Baseload,                !- Generator Operation Scheme Type
    0.0,                     !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                        !- Generator Track Schedule Name Scheme Schedule Name
    ,                        !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverter,  !- Electrical Buss Type
    Example Inverter - Simple,  !- Inverter Name
    ;                        !- Electrical Storage Object Name

  ElectricLoadCenter:Generators,
    DC with inverter experiment Generator List,  !- Name
    Solar collector 1,       !- Generator 1 Name
    Generator:Photovoltaic,  !- Generator 1 Object Type
    48000,                   !- Generator 1 Rated Electric Power Output {W}
    On 24/7,                 !- Generator 1 Availability Schedule Name
    ,                        !- Generator 1 Rated Thermal to Electrical Power Ratio
    Solar collector 2,       !- Generator 2 Name
    Generator:Photovoltaic,  !- Generator 2 Object Type
    48000,                   !- Generator 2 Rated Electric Power Output {W}
    On 24/7,                 !- Generator 2 Availability Schedule Name
    ,                        !- Generator 2 Rated Thermal to Electrical Power Ratio
    Solar collector 3,       !- Generator 3 Name
    Generator:Photovoltaic,  !- Generator 3 Object Type
    48000,                   !- Generator 3 Rated Electric Power Output {W}
    On 24/7,                 !- Generator 3 Availability Schedule Name
    ,                        !- Generator 3 Rated Thermal to Electrical Power Ratio
    Solar collector 4,       !- Generator 4 Name
    Generator:Photovoltaic,  !- Generator 4 Object Type
    48000,                   !- Generator 4 Rated Electric Power Output {W}
    On 24/7,                 !- Generator 4 Availability Schedule Name
    ;                        !- Generator 4 Rated Thermal to Electrical Power Ratio

  ElectricLoadCenter:Inverter:Simple,
    Example Inverter - Simple,  !- Name
    On 24/7,                 !- Availability Schedule Name
    ,                        !- Zone Name
    0.3,                     !- Radiative Fraction
    0.95;                    !- Inverter Efficiency

  Generator:Photovoltaic,
    Solar collector 1,       !- Name
    Solar collector 1,       !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PV Constant Efficiency = 0.15,  !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

  Generator:Photovoltaic,
    Solar collector 2,       !- Name
    Solar collector 2,       !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PV Constant Efficiency = 0.15,  !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

  Generator:Photovoltaic,
    Solar collector 3,       !- Name
    Solar collector 3,       !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PV Constant Efficiency = 0.15,  !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

  Generator:Photovoltaic,
    Solar collector 4,       !- Name
    Solar collector 4,       !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PV Constant Efficiency = 0.15,  !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

  PhotovoltaicPerformance:Simple,
    PV Constant Efficiency = 0.15,  !- Name
    0.90,                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
    Fixed,                   !- Conversion Efficiency Input Mode
    0.15,                    !- Value for Cell Efficiency if Fixed
    ;                        !- Efficiency Schedule Name

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    10,                      !- Annual Average Outdoor Air Temperature {C}
    20;                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Modified schedule: Office_OpenOff_Heat

  Schedule:Compact,
    1FSE:OPENOFFICE Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 19:00,12,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,12,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,12,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,12,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office_OpenOff_Cool

  Schedule:Compact,
    1FSE:OPENOFFICE Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 19:00,22,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office_OpenOff_Heat

  Schedule:Compact,
    1FNW:OPENOFFICE Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 19:00,12,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,12,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,12,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,12,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office_OpenOff_Cool

  Schedule:Compact,
    1FNW:OPENOFFICE Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 19:00,22,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office_OpenOff_Heat

  Schedule:Compact,
    0FNW:OPENOFFICE Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 19:00,12,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,12,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,12,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,12,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office_OpenOff_Cool

  Schedule:Compact,
    0FNW:OPENOFFICE Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 19:00,22,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office_OpenOff_Heat

  Schedule:Compact,
    0FSE:OPENOFFICE Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 19:00,12,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,12,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,12,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,12,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office_OpenOff_Cool

  Schedule:Compact,
    0FSE:OPENOFFICE Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 19:00,22,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office_OpenOff_Heat

  Schedule:Compact,
    1FNE:OPENOFFICE Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 19:00,12,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,12,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,12,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,12,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office_OpenOff_Cool

  Schedule:Compact,
    1FNE:OPENOFFICE Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 19:00,22,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office_OpenOff_Heat

  Schedule:Compact,
    1FSW:OPENOFFICE Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 19:00,12,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,12,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,12,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,12,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office_OpenOff_Cool

  Schedule:Compact,
    1FSW:OPENOFFICE Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 19:00,22,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office_OpenOff_Heat

  Schedule:Compact,
    0FSW:OPENOFFICE Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 19:00,12,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,12,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,12,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,12,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office_OpenOff_Cool

  Schedule:Compact,
    0FSW:OPENOFFICE Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 19:00,22,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office_OpenOff_Heat

  Schedule:Compact,
    0FNE:OPENOFFICE Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 19:00,12,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,12,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,12,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,12,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office_OpenOff_Cool

  Schedule:Compact,
    0FNE:OPENOFFICE Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 19:00,22,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

! Curve: DefaultFanEffRatioCurve

  Curve:Cubic,
    DefaultFanEffRatioCurve, !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: DefaultFanPowerRatioCurve

  Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: ElectronicEnthalpyCurve

  Curve:Cubic,
    ElectronicEnthalpyCurve, !- Name
    0.01342704,              !- Coefficient1 Constant
    -0.00047892,             !- Coefficient2 x
    0.000053352,             !- Coefficient3 x**2
    -0.0000018103,           !- Coefficient4 x**3
    16.6,                    !- Minimum Value of x
    29.13,                   !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: DOE-2 Centrifugal/5.50COP CAPFT

  Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP CAPFT,  !- Name
    0.257183345,             !- Coefficient1 Constant
    0.038794102,             !- Coefficient2 x
    -0.00021648,             !- Coefficient3 x**2
    0.046738887,             !- Coefficient4 y
    -0.000940235,            !- Coefficient5 y**2
    -0.000342491,            !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ,                        !- Input Unit Type for Y
    ;                        !- Output Unit Type

! Curve: DOE-2 Centrifugal/5.50COP EIRFT

  Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP EIRFT,  !- Name
    0.933678591,             !- Coefficient1 Constant
    -0.058199196,            !- Coefficient2 x
    0.00449937,              !- Coefficient3 x**2
    0.002429466,             !- Coefficient4 y
    0.000485893,             !- Coefficient5 y**2
    -0.001214733,            !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ,                        !- Input Unit Type for Y
    ;                        !- Output Unit Type

! Curve: DOE-2 Centrifugal/5.50COP EIRFPLR

  Curve:Quadratic,
    DOE-2 Centrifugal/5.50COP EIRFPLR,  !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.463710,                !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: CondensingBoilerEff

  Curve:Biquadratic,
    CondensingBoilerEff,     !- Name
    1.124970374,             !- Coefficient1 Constant
    0.014963852,             !- Coefficient2 x
    -0.02599835,             !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    -1.40464E-6,             !- Coefficient5 y**2
    -0.00153624,             !- Coefficient6 x*y
    0.1,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    30.0,                    !- Minimum Value of y
    85.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ,                        !- Input Unit Type for Y
    ;                        !- Output Unit Type

! Curve: SteamUseFPLR

  Curve:Cubic,
    SteamUseFPLR,            !- Name
    .18892,                  !- Coefficient1 Constant
    .968044,                 !- Coefficient2 x
    1.119202,                !- Coefficient3 x**2
    -.5034,                  !- Coefficient4 x**3
    .15,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: PumpUseFPLR

  Curve:Quadratic,
    PumpUseFPLR,             !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    .15,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: SteamFCondTemp

  Curve:Cubic,
    SteamFCondTemp,          !- Name
    .712019,                 !- Coefficient1 Constant
    -.00478,                 !- Coefficient2 x
    .000864,                 !- Coefficient3 x**2
    -.000013,                !- Coefficient4 x**3
    7,                       !- Minimum Value of x
    30,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: CAPfCOND

  Curve:Cubic,
    CAPfCOND,                !- Name
    .245507,                 !- Coefficient1 Constant
    .023614,                 !- Coefficient2 x
    .0000278,                !- Coefficient3 x**2
    .000013,                 !- Coefficient4 x**3
    7,                       !- Minimum Value of x
    25,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: CAPfEVAP

  Curve:Cubic,
    CAPfEVAP,                !- Name
    .690571,                 !- Coefficient1 Constant
    .065571,                 !- Coefficient2 x
    -.00289,                 !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    4,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: ConstFGenCorrTemp

  Curve:Cubic,
    ConstFGenCorrTemp,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    20,                      !- Minimum Value of x
    100,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VS tower fan power mod func air flow ratio

  Curve:Cubic,
    VS tower fan power mod func air flow ratio,  !- Name
    0.02,                    !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.98,                    !- Coefficient4 x**3
    0.2,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: VS tower UA mod func air flow ratio

  Curve:Quadratic,
    VS tower UA mod func air flow ratio,  !- Name
    0.0,                     !- Coefficient1 Constant
    1.3,                     !- Coefficient2 x
    -0.3,                    !- Coefficient3 x**2
    0.2,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: VS tower UA mod func wetbulb difference

  Curve:Linear,
    VS tower UA mod func wetbulb difference,  !- Name
    1,                       !- Coefficient1 Constant
    0.0081,                  !- Coefficient2 x
    -10,                     !- Minimum Value of x
    25,                      !- Maximum Value of x
    0.85,                    !- Minimum Curve Output
    1.3,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: VS tower UA mod func water flow ratio

  Curve:Quadratic,
    VS tower UA mod func water flow ratio,  !- Name
    0.1082,                  !- Coefficient1 Constant
    1.667,                   !- Coefficient2 x
    -0.7713,                 !- Coefficient3 x**2
    0.3,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.1,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  CurrencyType,
    GBP;                     !- Monetary Unit

  UtilityCost:Tariff,
    Copy of Flat electricity charge,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    2.51,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    Copy of Real time pricing schedule,  !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    ,                        !- Group Name
    buyFromUtility;          !- Buy Or Sell

  UtilityCost:Charge:Simple,
    FlatElectricityCharge,   !- Utility Cost Charge Simple Name
    Copy of Flat electricity charge,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    .05;                     !- Cost per Unit Value or Variable Name

  Output:Table:SummaryReports,
    DemandEndUseComponentsSummary,  !- Report 1 Name
    SensibleHeatGainSummary, !- Report 2 Name
    AdaptiveComfortSummary,  !- Report 3 Name
    Standard62.1Summary,     !- Report 4 Name
    TariffReport,            !- Report 5 Name
    EconomicResultSummary;   !- Report 6 Name

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Timestep;                !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Water Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- District Heating Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,timestep;

  Output:Meter,NATURALGAS:Facility,timestep;

  Output:Meter,InteriorEquipment:Electricity,timestep;

  Output:Meter,InteriorLights:Electricity,timestep;

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,NATURALGAS:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,Electricity:Facility,daily;

  Output:Meter,NATURALGAS:Facility,daily;

  Output:Meter,InteriorEquipment:Electricity,daily;

  Output:Meter,InteriorLights:Electricity,daily;

  Output:Meter,Electricity:Facility,monthly;

  Output:Meter,NATURALGAS:Facility,monthly;

  Output:Meter,InteriorEquipment:Electricity,monthly;

  Output:Meter,InteriorLights:Electricity,monthly;

  Output:Meter,Electricity:Facility,runperiod;

  Output:Meter,NATURALGAS:Facility,runperiod;

  Output:Meter,InteriorEquipment:Electricity,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator

  Output:Variable,1FSE:OPENOFFICE,Zone Mean Air Temperature,timestep,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Operative Temperature,timestep,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Air Relative Humidity,timestep,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Mean Air Temperature,timestep,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Operative Temperature,timestep,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Air Relative Humidity,timestep,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Mean Air Temperature,timestep,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Operative Temperature,timestep,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Air Relative Humidity,timestep,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Mean Air Temperature,timestep,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Operative Temperature,timestep,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Air Relative Humidity,timestep,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mean Air Temperature,timestep,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Operative Temperature,timestep,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Air Relative Humidity,timestep,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mean Air Temperature,timestep,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Operative Temperature,timestep,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Air Relative Humidity,timestep,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Mean Air Temperature,timestep,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Operative Temperature,timestep,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Air Relative Humidity,timestep,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Mean Air Temperature,timestep,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Operative Temperature,timestep,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Air Relative Humidity,timestep,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Mean Air Temperature,timestep,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Operative Temperature,timestep,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Air Relative Humidity,timestep,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Mean Air Temperature,timestep,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Operative Temperature,timestep,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Air Relative Humidity,timestep,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mean Air Temperature,timestep,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Operative Temperature,timestep,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Air Relative Humidity,timestep,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mean Air Temperature,timestep,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Operative Temperature,timestep,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BLOCK1:ZONE1,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BLOCK1:ZONE1,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BLOCK1:ZONE1,Zone Operative Temperature,timestep,On;

  Output:Variable,BLOCK1:ZONE1,Zone Air Relative Humidity,timestep,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Mean Air Temperature,hourly,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Operative Temperature,hourly,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Air Relative Humidity,hourly,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Mean Air Temperature,hourly,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Operative Temperature,hourly,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Air Relative Humidity,hourly,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Mean Air Temperature,hourly,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Operative Temperature,hourly,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Air Relative Humidity,hourly,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Mean Air Temperature,hourly,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Operative Temperature,hourly,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Air Relative Humidity,hourly,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mean Air Temperature,hourly,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Operative Temperature,hourly,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Air Relative Humidity,hourly,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mean Air Temperature,hourly,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Operative Temperature,hourly,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Air Relative Humidity,hourly,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Mean Air Temperature,hourly,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Operative Temperature,hourly,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Air Relative Humidity,hourly,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Mean Air Temperature,hourly,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Operative Temperature,hourly,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Air Relative Humidity,hourly,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Mean Air Temperature,hourly,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Operative Temperature,hourly,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Air Relative Humidity,hourly,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Mean Air Temperature,hourly,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Operative Temperature,hourly,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Air Relative Humidity,hourly,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mean Air Temperature,hourly,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Operative Temperature,hourly,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Air Relative Humidity,hourly,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mean Air Temperature,hourly,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Operative Temperature,hourly,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BLOCK1:ZONE1,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BLOCK1:ZONE1,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BLOCK1:ZONE1,Zone Operative Temperature,hourly,On;

  Output:Variable,BLOCK1:ZONE1,Zone Air Relative Humidity,hourly,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Mean Air Temperature,daily,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Operative Temperature,daily,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Air Relative Humidity,daily,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Mean Air Temperature,daily,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Operative Temperature,daily,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Air Relative Humidity,daily,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Mean Air Temperature,daily,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Operative Temperature,daily,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Air Relative Humidity,daily,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Mean Air Temperature,daily,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Operative Temperature,daily,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Air Relative Humidity,daily,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mean Air Temperature,daily,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Operative Temperature,daily,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Air Relative Humidity,daily,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mean Air Temperature,daily,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Operative Temperature,daily,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Air Relative Humidity,daily,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Mean Air Temperature,daily,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Operative Temperature,daily,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Air Relative Humidity,daily,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Mean Air Temperature,daily,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Operative Temperature,daily,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Air Relative Humidity,daily,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Mean Air Temperature,daily,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Operative Temperature,daily,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Air Relative Humidity,daily,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Mean Air Temperature,daily,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Operative Temperature,daily,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Air Relative Humidity,daily,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mean Air Temperature,daily,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Operative Temperature,daily,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Air Relative Humidity,daily,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mean Air Temperature,daily,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Operative Temperature,daily,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Air Relative Humidity,daily,On;

  Output:Variable,BLOCK1:ZONE1,Zone Mean Air Temperature,daily,On;

  Output:Variable,BLOCK1:ZONE1,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,BLOCK1:ZONE1,Zone Operative Temperature,daily,On;

  Output:Variable,BLOCK1:ZONE1,Zone Air Relative Humidity,daily,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Mean Air Temperature,monthly,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Operative Temperature,monthly,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Air Relative Humidity,monthly,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Mean Air Temperature,monthly,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Operative Temperature,monthly,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Air Relative Humidity,monthly,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Mean Air Temperature,monthly,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Operative Temperature,monthly,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Air Relative Humidity,monthly,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Mean Air Temperature,monthly,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Operative Temperature,monthly,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Air Relative Humidity,monthly,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mean Air Temperature,monthly,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Operative Temperature,monthly,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Air Relative Humidity,monthly,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mean Air Temperature,monthly,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Operative Temperature,monthly,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Air Relative Humidity,monthly,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Mean Air Temperature,monthly,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Operative Temperature,monthly,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Air Relative Humidity,monthly,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Mean Air Temperature,monthly,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Operative Temperature,monthly,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Air Relative Humidity,monthly,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Mean Air Temperature,monthly,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Operative Temperature,monthly,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Air Relative Humidity,monthly,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Mean Air Temperature,monthly,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Operative Temperature,monthly,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Air Relative Humidity,monthly,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mean Air Temperature,monthly,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Operative Temperature,monthly,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Air Relative Humidity,monthly,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mean Air Temperature,monthly,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Operative Temperature,monthly,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Air Relative Humidity,monthly,On;

  Output:Variable,BLOCK1:ZONE1,Zone Mean Air Temperature,monthly,On;

  Output:Variable,BLOCK1:ZONE1,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,BLOCK1:ZONE1,Zone Operative Temperature,monthly,On;

  Output:Variable,BLOCK1:ZONE1,Zone Air Relative Humidity,monthly,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Operative Temperature,runperiod,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Operative Temperature,runperiod,On;

  Output:Variable,1FNW:OPENOFFICE,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Operative Temperature,runperiod,On;

  Output:Variable,0FNW:OPENOFFICE,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Operative Temperature,runperiod,On;

  Output:Variable,0FSE:OPENOFFICE,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Operative Temperature,runperiod,On;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Operative Temperature,runperiod,On;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Operative Temperature,runperiod,On;

  Output:Variable,1FNE:OPENOFFICE,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Operative Temperature,runperiod,On;

  Output:Variable,1FSW:OPENOFFICE,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Operative Temperature,runperiod,On;

  Output:Variable,0FSW:OPENOFFICE,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Operative Temperature,runperiod,On;

  Output:Variable,0FNE:OPENOFFICE,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Operative Temperature,runperiod,On;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Operative Temperature,runperiod,On;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,BLOCK1:ZONE1,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,BLOCK1:ZONE1,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,BLOCK1:ZONE1,Zone Operative Temperature,runperiod,On;

  Output:Variable,BLOCK1:ZONE1,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,1FSE:OPENOFFICE,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,1FSE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,1FNW:OPENOFFICE,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,1FNW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,0FNW:OPENOFFICE,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,0FNW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,0FSE:OPENOFFICE,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,0FSE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,1FNE:OPENOFFICE,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,1FNE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,1FSW:OPENOFFICE,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,1FSW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,0FSW:OPENOFFICE,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,0FSW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,0FNE:OPENOFFICE,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,0FNE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,BLOCK1:ZONE1,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,BLOCK1:ZONE1,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,1FSE:OPENOFFICE,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,1FSE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,1FNW:OPENOFFICE,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,1FNW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,0FNW:OPENOFFICE,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,0FNW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,0FSE:OPENOFFICE,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,0FSE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,1FNE:OPENOFFICE,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,1FNE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,1FSW:OPENOFFICE,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,1FSW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,0FSW:OPENOFFICE,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,0FSW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,0FNE:OPENOFFICE,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,0FNE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,BLOCK1:ZONE1,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,BLOCK1:ZONE1,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,1FSE:OPENOFFICE,Zone Infiltration Air Change Rate,daily;

  Output:Variable,1FSE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,1FNW:OPENOFFICE,Zone Infiltration Air Change Rate,daily;

  Output:Variable,1FNW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,0FNW:OPENOFFICE,Zone Infiltration Air Change Rate,daily;

  Output:Variable,0FNW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,0FSE:OPENOFFICE,Zone Infiltration Air Change Rate,daily;

  Output:Variable,0FSE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Infiltration Air Change Rate,daily;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Infiltration Air Change Rate,daily;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,1FNE:OPENOFFICE,Zone Infiltration Air Change Rate,daily;

  Output:Variable,1FNE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,1FSW:OPENOFFICE,Zone Infiltration Air Change Rate,daily;

  Output:Variable,1FSW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,0FSW:OPENOFFICE,Zone Infiltration Air Change Rate,daily;

  Output:Variable,0FSW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,0FNE:OPENOFFICE,Zone Infiltration Air Change Rate,daily;

  Output:Variable,0FNE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Infiltration Air Change Rate,daily;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Infiltration Air Change Rate,daily;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,BLOCK1:ZONE1,Zone Infiltration Air Change Rate,daily;

  Output:Variable,BLOCK1:ZONE1,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,1FSE:OPENOFFICE,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,1FSE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,1FNW:OPENOFFICE,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,1FNW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,0FNW:OPENOFFICE,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,0FNW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,0FSE:OPENOFFICE,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,0FSE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,1FNE:OPENOFFICE,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,1FNE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,1FSW:OPENOFFICE,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,1FSW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,0FSW:OPENOFFICE,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,0FSW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,0FNE:OPENOFFICE,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,0FNE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,BLOCK1:ZONE1,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,BLOCK1:ZONE1,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,1FSE:OPENOFFICE,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,1FSE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,1FNW:OPENOFFICE,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,1FNW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,0FNW:OPENOFFICE,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,0FNW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,0FSE:OPENOFFICE,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,0FSE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,1FNE:OPENOFFICE,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,1FNE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,1FSW:OPENOFFICE,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,1FSW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,0FSW:OPENOFFICE,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,0FSW:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,0FNE:OPENOFFICE,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,0FNE:OPENOFFICE,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,BLOCK1:ZONE1,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,BLOCK1:ZONE1,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,*,Heating Coil Electricity Energy,timestep;

  Output:Variable,*,Heating Coil NaturalGas Energy,timestep;

  Output:Variable,*,Heating Coil Defrost Electricity Energy,timestep;

  Output:Variable,*,Heating Coil Crankcase Heater Electricity Energy,timestep;

  Output:Variable,*,Cooling Coil Electricity Energy,timestep;

  Output:Variable,*,Heating Coil Total Heating Rate,timestep;

  Output:Variable,*,Heating Coil Air Heating Rate,timestep;

  Output:Variable,*,Zone Air Terminal Beam Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Air Terminal Beam Chilled Water Energy,timestep;

  Output:Variable,*,Pump Electricity Rate,timestep;

  Output:Variable,*,Zone Radiant HVAC Electricity Rate,timestep;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,timestep;

  Output:Variable,*,Heating Coil Heating Rate,timestep;

  Output:Variable,*,Cooling Coil Total Cooling Rate,timestep;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,timestep;

  Output:Variable,*,Boiler Electricity Rate,timestep;

  Output:Variable,*,Boiler NaturalGas Rate,timestep;

  Output:Variable,*,Boiler Propane Rate,timestep;

  Output:Variable,*,Boiler FuelOilNo1 Rate,timestep;

  Output:Variable,*,Boiler FuelOilNo2 Rate,timestep;

  Output:Variable,*,Boiler Coal Rate,timestep;

  Output:Variable,*,Boiler Diesel Rate,timestep;

  Output:Variable,*,Boiler Gasoline Rate,timestep;

  Output:Variable,*,Boiler OtherFuel1 Rate,timestep;

  Output:Variable,*,Boiler OtherFuel2 Rate,timestep;

  Output:Variable,*,Boiler Ancillary Electricity Rate,timestep;

  Output:Variable,*,Evaporative Cooler Electricity Rate,timestep;

  Output:Variable,*,Heat Pump Electric Power,timestep;

  Output:Variable,*,Heat Pump Electricity Rate,timestep;

  Output:Variable,*,Cooling Coil Water Heating Electricity Rate,timestep;

  Output:Variable,*,Cooling Coil Crankcase Heater Electricity Rate,timestep;

  Output:Variable,*,Water Heater Tank Temperature,timestep;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,timestep;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,timestep;

  Output:Variable,*,Zone Heating Setpoint Not Met Time,timestep;

  Output:Variable,*,Zone Cooling Setpoint Not Met Time,timestep;

  Output:Variable,*,Chiller Electricity Rate,timestep;

  Output:Variable,*,Chiller Evaporator Cooling Rate,timestep;

  Output:Variable,*,Chiller Condenser Fan Electricity Rate,timestep;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,timestep;

  Output:Variable,*,Chiller False Load Heat Transfer Rate,timestep;

  Output:Variable,*,Chiller Source Steam Rate,timestep;

  Output:Variable,*,Cooling Tower Fan Electricity Energy,timestep;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,timestep;

  Output:Variable,*,Cooling Tower Inlet Temperature,timestep;

  Output:Variable,*,Cooling Tower Outlet Temperature,timestep;

  Output:Variable,*,Cooling Tower Mass Flow Rate,timestep;

  Output:Variable,*,Cooling Tower Bypass Fraction,timestep;

  Output:Variable,*,Cooling Tower Fan Cycling Ratio,timestep;

  Output:Variable,*,Cooling Tower Operating Cells Count,timestep;

  Output:Variable,*,Cooling Tower Fan Speed Level,timestep;

  Output:Variable,*,Cooling Tower Fan Speed Ratio,timestep;

  Output:Variable,*,Cooling Tower Fan Part Load Ratio,timestep;

  Output:Variable,*,Cooling Tower Air Flow Rate Ratio,timestep;

  Output:Meter,HeatRejection:Electricity,timestep;

  Output:Variable,*,Heating Coil NaturalGas Rate,timestep;

  Output:Variable,*,Heating Coil Ancillary NaturalGas Rate,timestep;

  Output:Variable,*,Heating Coil Propane Rate,timestep;

  Output:Variable,*,Heating Coil Ancillary Propane Rate,timestep;

  Output:Variable,*,Heating Coil Diesel Rate,timestep;

  Output:Variable,*,Heating Coil Ancillary Diesel Rate,timestep;

  Output:Variable,*,Heating Coil Gasoline Rate,timestep;

  Output:Variable,*,Heating Coil Ancillary Gasoline Rate,timestep;

  Output:Variable,*,Heating Coil Coal Rate,timestep;

  Output:Variable,*,Heating Coil Ancillary Coal Rate,timestep;

  Output:Variable,*,Heating Coil FuelOilNo1 Rate,timestep;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo1 Rate,timestep;

  Output:Variable,*,Heating Coil FuelOilNo2 Rate,timestep;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo2 Rate,timestep;

  Output:Variable,*,Heating Coil OtherFuel1 Rate,timestep;

  Output:Variable,*,Heating Coil Ancillary OtherFuel1 Rate,timestep;

  Output:Variable,*,Heating Coil OtherFuel2 Rate,timestep;

  Output:Variable,*,Heating Coil Ancillary OtherFuel2 Rate,timestep;

  Output:Variable,*,Heat Exchanger Sensible Heating Rate,timestep;

  Output:Variable,*,Heat Exchanger Total Heating Rate,timestep;

  Output:Variable,*,Heat Exchanger Sensible Cooling Rate,timestep;

  Output:Variable,*,Heat Exchanger Total Cooling Rate,timestep;

  Output:Variable,*,Humidifier Electricity Rate,timestep;

  Output:Variable,*,Air Loop Desiccant Dehumidifier Electricity Consumption,timestep;

  Output:Variable,*,Fan Electricity Rate,timestep;

  Output:Variable,*,Water Use Equipment Heating Rate,timestep;

  Output:Variable,*,Water Heater Electricity Rate,timestep;

  Output:Variable,*,Water Heater NaturalGas Rate,timestep;

  Output:Variable,*,Water Heater Propane Rate,timestep;

  Output:Variable,*,Water Heater FuelOilNo1 Rate,timestep;

  Output:Variable,*,Water Heater FuelOilNo2 Rate,timestep;

  Output:Variable,*,Water Heater Coal Rate,timestep;

  Output:Variable,*,Water Heater Diesel Rate,timestep;

  Output:Variable,*,Water Heater Gasoline Rate,timestep;

  Output:Variable,*,Water Heater Steam Rate,timestep;

  Output:Variable,*,Water Heater DistrictHeating Rate,timestep;

  Output:Variable,*,Water Heater OtherFuel1 Rate,timestep;

  Output:Variable,*,Water Heater OtherFuel2 Rate,timestep;

  Output:Variable,*,Baseboard Electricity Rate,timestep;

  Output:Variable,*,Facility Total Produced Electricity Energy,timestep;

  Output:Variable,1FSE:OPENOFFICE,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,1FSE:OPENOFFICE,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,1FNW:OPENOFFICE,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,1FNW:OPENOFFICE,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,0FNW:OPENOFFICE,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,0FNW:OPENOFFICE,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,0FSE:OPENOFFICE,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,0FSE:OPENOFFICE,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,1FNE:OPENOFFICE,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,1FNE:OPENOFFICE,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,1FSW:OPENOFFICE,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,1FSW:OPENOFFICE,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,0FSW:OPENOFFICE,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,0FSW:OPENOFFICE,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,0FNE:OPENOFFICE,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,0FNE:OPENOFFICE,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,BLOCK1:ZONE1,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,BLOCK1:ZONE1,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,*,Heating Coil Electricity Energy,hourly;

  Output:Variable,*,Heating Coil NaturalGas Energy,hourly;

  Output:Variable,*,Heating Coil Defrost Electricity Energy,hourly;

  Output:Variable,*,Heating Coil Crankcase Heater Electricity Energy,hourly;

  Output:Variable,*,Cooling Coil Electricity Energy,hourly;

  Output:Variable,*,Heating Coil Total Heating Rate,hourly;

  Output:Variable,*,Heating Coil Air Heating Rate,hourly;

  Output:Variable,*,Zone Air Terminal Beam Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Air Terminal Beam Chilled Water Energy,hourly;

  Output:Variable,*,Pump Electricity Rate,hourly;

  Output:Variable,*,Zone Radiant HVAC Electricity Rate,hourly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,hourly;

  Output:Variable,*,Heating Coil Heating Rate,hourly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,hourly;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,hourly;

  Output:Variable,*,Boiler Electricity Rate,hourly;

  Output:Variable,*,Boiler NaturalGas Rate,hourly;

  Output:Variable,*,Boiler Propane Rate,hourly;

  Output:Variable,*,Boiler FuelOilNo1 Rate,hourly;

  Output:Variable,*,Boiler FuelOilNo2 Rate,hourly;

  Output:Variable,*,Boiler Coal Rate,hourly;

  Output:Variable,*,Boiler Diesel Rate,hourly;

  Output:Variable,*,Boiler Gasoline Rate,hourly;

  Output:Variable,*,Boiler OtherFuel1 Rate,hourly;

  Output:Variable,*,Boiler OtherFuel2 Rate,hourly;

  Output:Variable,*,Boiler Ancillary Electricity Rate,hourly;

  Output:Variable,*,Evaporative Cooler Electricity Rate,hourly;

  Output:Variable,*,Heat Pump Electric Power,hourly;

  Output:Variable,*,Heat Pump Electricity Rate,hourly;

  Output:Variable,*,Cooling Coil Water Heating Electricity Rate,hourly;

  Output:Variable,*,Cooling Coil Crankcase Heater Electricity Rate,hourly;

  Output:Variable,*,Water Heater Tank Temperature,hourly;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Zone Heating Setpoint Not Met Time,hourly;

  Output:Variable,*,Zone Cooling Setpoint Not Met Time,hourly;

  Output:Variable,*,Chiller Electricity Rate,hourly;

  Output:Variable,*,Chiller Evaporator Cooling Rate,hourly;

  Output:Variable,*,Chiller Condenser Fan Electricity Rate,hourly;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,hourly;

  Output:Variable,*,Chiller False Load Heat Transfer Rate,hourly;

  Output:Variable,*,Chiller Source Steam Rate,hourly;

  Output:Variable,*,Cooling Tower Fan Electricity Energy,hourly;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,hourly;

  Output:Variable,*,Cooling Tower Inlet Temperature,hourly;

  Output:Variable,*,Cooling Tower Outlet Temperature,hourly;

  Output:Variable,*,Cooling Tower Mass Flow Rate,hourly;

  Output:Variable,*,Cooling Tower Bypass Fraction,hourly;

  Output:Variable,*,Cooling Tower Fan Cycling Ratio,hourly;

  Output:Variable,*,Cooling Tower Operating Cells Count,hourly;

  Output:Variable,*,Cooling Tower Fan Speed Level,hourly;

  Output:Variable,*,Cooling Tower Fan Speed Ratio,hourly;

  Output:Variable,*,Cooling Tower Fan Part Load Ratio,hourly;

  Output:Variable,*,Cooling Tower Air Flow Rate Ratio,hourly;

  Output:Meter,HeatRejection:Electricity,hourly;

  Output:Variable,*,Heating Coil NaturalGas Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary NaturalGas Rate,hourly;

  Output:Variable,*,Heating Coil Propane Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary Propane Rate,hourly;

  Output:Variable,*,Heating Coil Diesel Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary Diesel Rate,hourly;

  Output:Variable,*,Heating Coil Gasoline Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary Gasoline Rate,hourly;

  Output:Variable,*,Heating Coil Coal Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary Coal Rate,hourly;

  Output:Variable,*,Heating Coil FuelOilNo1 Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo1 Rate,hourly;

  Output:Variable,*,Heating Coil FuelOilNo2 Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo2 Rate,hourly;

  Output:Variable,*,Heating Coil OtherFuel1 Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary OtherFuel1 Rate,hourly;

  Output:Variable,*,Heating Coil OtherFuel2 Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary OtherFuel2 Rate,hourly;

  Output:Variable,*,Heat Exchanger Sensible Heating Rate,hourly;

  Output:Variable,*,Heat Exchanger Total Heating Rate,hourly;

  Output:Variable,*,Heat Exchanger Sensible Cooling Rate,hourly;

  Output:Variable,*,Heat Exchanger Total Cooling Rate,hourly;

  Output:Variable,*,Humidifier Electricity Rate,hourly;

  Output:Variable,*,Air Loop Desiccant Dehumidifier Electricity Consumption,hourly;

  Output:Variable,*,Fan Electricity Rate,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Water Heater Electricity Rate,hourly;

  Output:Variable,*,Water Heater NaturalGas Rate,hourly;

  Output:Variable,*,Water Heater Propane Rate,hourly;

  Output:Variable,*,Water Heater FuelOilNo1 Rate,hourly;

  Output:Variable,*,Water Heater FuelOilNo2 Rate,hourly;

  Output:Variable,*,Water Heater Coal Rate,hourly;

  Output:Variable,*,Water Heater Diesel Rate,hourly;

  Output:Variable,*,Water Heater Gasoline Rate,hourly;

  Output:Variable,*,Water Heater Steam Rate,hourly;

  Output:Variable,*,Water Heater DistrictHeating Rate,hourly;

  Output:Variable,*,Water Heater OtherFuel1 Rate,hourly;

  Output:Variable,*,Water Heater OtherFuel2 Rate,hourly;

  Output:Variable,*,Baseboard Electricity Rate,hourly;

  Output:Variable,*,Facility Total Produced Electricity Energy,hourly;

  Output:Variable,1FSE:OPENOFFICE,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,1FSE:OPENOFFICE,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,1FNW:OPENOFFICE,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,1FNW:OPENOFFICE,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,0FNW:OPENOFFICE,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,0FNW:OPENOFFICE,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,0FSE:OPENOFFICE,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,0FSE:OPENOFFICE,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,1FNE:OPENOFFICE,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,1FNE:OPENOFFICE,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,1FSW:OPENOFFICE,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,1FSW:OPENOFFICE,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,0FSW:OPENOFFICE,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,0FSW:OPENOFFICE,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,0FNE:OPENOFFICE,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,0FNE:OPENOFFICE,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,BLOCK1:ZONE1,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,BLOCK1:ZONE1,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Heating Coil Electricity Energy,daily;

  Output:Variable,*,Heating Coil NaturalGas Energy,daily;

  Output:Variable,*,Heating Coil Defrost Electricity Energy,daily;

  Output:Variable,*,Heating Coil Crankcase Heater Electricity Energy,daily;

  Output:Variable,*,Cooling Coil Electricity Energy,daily;

  Output:Variable,*,Heating Coil Total Heating Rate,daily;

  Output:Variable,*,Heating Coil Air Heating Rate,daily;

  Output:Variable,*,Zone Air Terminal Beam Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Air Terminal Beam Chilled Water Energy,daily;

  Output:Variable,*,Pump Electricity Rate,daily;

  Output:Variable,*,Zone Radiant HVAC Electricity Rate,daily;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,daily;

  Output:Variable,*,Heating Coil Heating Rate,daily;

  Output:Variable,*,Cooling Coil Total Cooling Rate,daily;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,daily;

  Output:Variable,*,Boiler Electricity Rate,daily;

  Output:Variable,*,Boiler NaturalGas Rate,daily;

  Output:Variable,*,Boiler Propane Rate,daily;

  Output:Variable,*,Boiler FuelOilNo1 Rate,daily;

  Output:Variable,*,Boiler FuelOilNo2 Rate,daily;

  Output:Variable,*,Boiler Coal Rate,daily;

  Output:Variable,*,Boiler Diesel Rate,daily;

  Output:Variable,*,Boiler Gasoline Rate,daily;

  Output:Variable,*,Boiler OtherFuel1 Rate,daily;

  Output:Variable,*,Boiler OtherFuel2 Rate,daily;

  Output:Variable,*,Boiler Ancillary Electricity Rate,daily;

  Output:Variable,*,Evaporative Cooler Electricity Rate,daily;

  Output:Variable,*,Heat Pump Electric Power,daily;

  Output:Variable,*,Heat Pump Electricity Rate,daily;

  Output:Variable,*,Cooling Coil Water Heating Electricity Rate,daily;

  Output:Variable,*,Cooling Coil Crankcase Heater Electricity Rate,daily;

  Output:Variable,*,Water Heater Tank Temperature,daily;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,daily;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,daily;

  Output:Variable,*,Zone Heating Setpoint Not Met Time,daily;

  Output:Variable,*,Zone Cooling Setpoint Not Met Time,daily;

  Output:Variable,*,Chiller Electricity Rate,daily;

  Output:Variable,*,Chiller Evaporator Cooling Rate,daily;

  Output:Variable,*,Chiller Condenser Fan Electricity Rate,daily;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,daily;

  Output:Variable,*,Chiller False Load Heat Transfer Rate,daily;

  Output:Variable,*,Chiller Source Steam Rate,daily;

  Output:Variable,*,Cooling Tower Fan Electricity Energy,daily;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,daily;

  Output:Variable,*,Cooling Tower Inlet Temperature,daily;

  Output:Variable,*,Cooling Tower Outlet Temperature,daily;

  Output:Variable,*,Cooling Tower Mass Flow Rate,daily;

  Output:Variable,*,Cooling Tower Bypass Fraction,daily;

  Output:Variable,*,Cooling Tower Fan Cycling Ratio,daily;

  Output:Variable,*,Cooling Tower Operating Cells Count,daily;

  Output:Variable,*,Cooling Tower Fan Speed Level,daily;

  Output:Variable,*,Cooling Tower Fan Speed Ratio,daily;

  Output:Variable,*,Cooling Tower Fan Part Load Ratio,daily;

  Output:Variable,*,Cooling Tower Air Flow Rate Ratio,daily;

  Output:Meter,HeatRejection:Electricity,daily;

  Output:Variable,*,Heating Coil NaturalGas Rate,daily;

  Output:Variable,*,Heating Coil Ancillary NaturalGas Rate,daily;

  Output:Variable,*,Heating Coil Propane Rate,daily;

  Output:Variable,*,Heating Coil Ancillary Propane Rate,daily;

  Output:Variable,*,Heating Coil Diesel Rate,daily;

  Output:Variable,*,Heating Coil Ancillary Diesel Rate,daily;

  Output:Variable,*,Heating Coil Gasoline Rate,daily;

  Output:Variable,*,Heating Coil Ancillary Gasoline Rate,daily;

  Output:Variable,*,Heating Coil Coal Rate,daily;

  Output:Variable,*,Heating Coil Ancillary Coal Rate,daily;

  Output:Variable,*,Heating Coil FuelOilNo1 Rate,daily;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo1 Rate,daily;

  Output:Variable,*,Heating Coil FuelOilNo2 Rate,daily;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo2 Rate,daily;

  Output:Variable,*,Heating Coil OtherFuel1 Rate,daily;

  Output:Variable,*,Heating Coil Ancillary OtherFuel1 Rate,daily;

  Output:Variable,*,Heating Coil OtherFuel2 Rate,daily;

  Output:Variable,*,Heating Coil Ancillary OtherFuel2 Rate,daily;

  Output:Variable,*,Heat Exchanger Sensible Heating Rate,daily;

  Output:Variable,*,Heat Exchanger Total Heating Rate,daily;

  Output:Variable,*,Heat Exchanger Sensible Cooling Rate,daily;

  Output:Variable,*,Heat Exchanger Total Cooling Rate,daily;

  Output:Variable,*,Humidifier Electricity Rate,daily;

  Output:Variable,*,Air Loop Desiccant Dehumidifier Electricity Consumption,daily;

  Output:Variable,*,Fan Electricity Rate,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Water Heater Electricity Rate,daily;

  Output:Variable,*,Water Heater NaturalGas Rate,daily;

  Output:Variable,*,Water Heater Propane Rate,daily;

  Output:Variable,*,Water Heater FuelOilNo1 Rate,daily;

  Output:Variable,*,Water Heater FuelOilNo2 Rate,daily;

  Output:Variable,*,Water Heater Coal Rate,daily;

  Output:Variable,*,Water Heater Diesel Rate,daily;

  Output:Variable,*,Water Heater Gasoline Rate,daily;

  Output:Variable,*,Water Heater Steam Rate,daily;

  Output:Variable,*,Water Heater DistrictHeating Rate,daily;

  Output:Variable,*,Water Heater OtherFuel1 Rate,daily;

  Output:Variable,*,Water Heater OtherFuel2 Rate,daily;

  Output:Variable,*,Baseboard Electricity Rate,daily;

  Output:Variable,*,Facility Total Produced Electricity Energy,daily;

  Output:Variable,1FSE:OPENOFFICE,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,1FSE:OPENOFFICE,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,1FNW:OPENOFFICE,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,1FNW:OPENOFFICE,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,0FNW:OPENOFFICE,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,0FNW:OPENOFFICE,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,0FSE:OPENOFFICE,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,0FSE:OPENOFFICE,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,1FNE:OPENOFFICE,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,1FNE:OPENOFFICE,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,1FSW:OPENOFFICE,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,1FSW:OPENOFFICE,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,0FSW:OPENOFFICE,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,0FSW:OPENOFFICE,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,0FNE:OPENOFFICE,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,0FNE:OPENOFFICE,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,BLOCK1:ZONE1,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,BLOCK1:ZONE1,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,*,Heating Coil Electricity Energy,monthly;

  Output:Variable,*,Heating Coil NaturalGas Energy,monthly;

  Output:Variable,*,Heating Coil Defrost Electricity Energy,monthly;

  Output:Variable,*,Heating Coil Crankcase Heater Electricity Energy,monthly;

  Output:Variable,*,Cooling Coil Electricity Energy,monthly;

  Output:Variable,*,Heating Coil Total Heating Rate,monthly;

  Output:Variable,*,Heating Coil Air Heating Rate,monthly;

  Output:Variable,*,Zone Air Terminal Beam Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Air Terminal Beam Chilled Water Energy,monthly;

  Output:Variable,*,Pump Electricity Rate,monthly;

  Output:Variable,*,Zone Radiant HVAC Electricity Rate,monthly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,monthly;

  Output:Variable,*,Heating Coil Heating Rate,monthly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,monthly;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,monthly;

  Output:Variable,*,Boiler Electricity Rate,monthly;

  Output:Variable,*,Boiler NaturalGas Rate,monthly;

  Output:Variable,*,Boiler Propane Rate,monthly;

  Output:Variable,*,Boiler FuelOilNo1 Rate,monthly;

  Output:Variable,*,Boiler FuelOilNo2 Rate,monthly;

  Output:Variable,*,Boiler Coal Rate,monthly;

  Output:Variable,*,Boiler Diesel Rate,monthly;

  Output:Variable,*,Boiler Gasoline Rate,monthly;

  Output:Variable,*,Boiler OtherFuel1 Rate,monthly;

  Output:Variable,*,Boiler OtherFuel2 Rate,monthly;

  Output:Variable,*,Boiler Ancillary Electricity Rate,monthly;

  Output:Variable,*,Evaporative Cooler Electricity Rate,monthly;

  Output:Variable,*,Heat Pump Electric Power,monthly;

  Output:Variable,*,Heat Pump Electricity Rate,monthly;

  Output:Variable,*,Cooling Coil Water Heating Electricity Rate,monthly;

  Output:Variable,*,Cooling Coil Crankcase Heater Electricity Rate,monthly;

  Output:Variable,*,Water Heater Tank Temperature,monthly;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,monthly;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,monthly;

  Output:Variable,*,Zone Heating Setpoint Not Met Time,monthly;

  Output:Variable,*,Zone Cooling Setpoint Not Met Time,monthly;

  Output:Variable,*,Chiller Electricity Rate,monthly;

  Output:Variable,*,Chiller Evaporator Cooling Rate,monthly;

  Output:Variable,*,Chiller Condenser Fan Electricity Rate,monthly;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,monthly;

  Output:Variable,*,Chiller False Load Heat Transfer Rate,monthly;

  Output:Variable,*,Chiller Source Steam Rate,monthly;

  Output:Variable,*,Cooling Tower Fan Electricity Energy,monthly;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,monthly;

  Output:Variable,*,Cooling Tower Inlet Temperature,monthly;

  Output:Variable,*,Cooling Tower Outlet Temperature,monthly;

  Output:Variable,*,Cooling Tower Mass Flow Rate,monthly;

  Output:Variable,*,Cooling Tower Bypass Fraction,monthly;

  Output:Variable,*,Cooling Tower Fan Cycling Ratio,monthly;

  Output:Variable,*,Cooling Tower Operating Cells Count,monthly;

  Output:Variable,*,Cooling Tower Fan Speed Level,monthly;

  Output:Variable,*,Cooling Tower Fan Speed Ratio,monthly;

  Output:Variable,*,Cooling Tower Fan Part Load Ratio,monthly;

  Output:Variable,*,Cooling Tower Air Flow Rate Ratio,monthly;

  Output:Meter,HeatRejection:Electricity,monthly;

  Output:Variable,*,Heating Coil NaturalGas Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary NaturalGas Rate,monthly;

  Output:Variable,*,Heating Coil Propane Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary Propane Rate,monthly;

  Output:Variable,*,Heating Coil Diesel Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary Diesel Rate,monthly;

  Output:Variable,*,Heating Coil Gasoline Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary Gasoline Rate,monthly;

  Output:Variable,*,Heating Coil Coal Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary Coal Rate,monthly;

  Output:Variable,*,Heating Coil FuelOilNo1 Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo1 Rate,monthly;

  Output:Variable,*,Heating Coil FuelOilNo2 Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo2 Rate,monthly;

  Output:Variable,*,Heating Coil OtherFuel1 Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary OtherFuel1 Rate,monthly;

  Output:Variable,*,Heating Coil OtherFuel2 Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary OtherFuel2 Rate,monthly;

  Output:Variable,*,Heat Exchanger Sensible Heating Rate,monthly;

  Output:Variable,*,Heat Exchanger Total Heating Rate,monthly;

  Output:Variable,*,Heat Exchanger Sensible Cooling Rate,monthly;

  Output:Variable,*,Heat Exchanger Total Cooling Rate,monthly;

  Output:Variable,*,Humidifier Electricity Rate,monthly;

  Output:Variable,*,Air Loop Desiccant Dehumidifier Electricity Consumption,monthly;

  Output:Variable,*,Fan Electricity Rate,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Water Heater Electricity Rate,monthly;

  Output:Variable,*,Water Heater NaturalGas Rate,monthly;

  Output:Variable,*,Water Heater Propane Rate,monthly;

  Output:Variable,*,Water Heater FuelOilNo1 Rate,monthly;

  Output:Variable,*,Water Heater FuelOilNo2 Rate,monthly;

  Output:Variable,*,Water Heater Coal Rate,monthly;

  Output:Variable,*,Water Heater Diesel Rate,monthly;

  Output:Variable,*,Water Heater Gasoline Rate,monthly;

  Output:Variable,*,Water Heater Steam Rate,monthly;

  Output:Variable,*,Water Heater DistrictHeating Rate,monthly;

  Output:Variable,*,Water Heater OtherFuel1 Rate,monthly;

  Output:Variable,*,Water Heater OtherFuel2 Rate,monthly;

  Output:Variable,*,Baseboard Electricity Rate,monthly;

  Output:Variable,*,Facility Total Produced Electricity Energy,monthly;

  Output:Variable,1FSE:OPENOFFICE,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,1FSE:OPENOFFICE,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,1FNW:OPENOFFICE,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,1FNW:OPENOFFICE,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,0FNW:OPENOFFICE,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,0FNW:OPENOFFICE,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,0FSE:OPENOFFICE,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,0FSE:OPENOFFICE,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,1FNE:OPENOFFICE,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,1FNE:OPENOFFICE,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,1FSW:OPENOFFICE,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,1FSW:OPENOFFICE,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,0FSW:OPENOFFICE,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,0FSW:OPENOFFICE,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,0FNE:OPENOFFICE,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,0FNE:OPENOFFICE,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,BLOCK1:ZONE1,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,BLOCK1:ZONE1,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,*,Heating Coil Electricity Energy,runperiod;

  Output:Variable,*,Heating Coil NaturalGas Energy,runperiod;

  Output:Variable,*,Heating Coil Defrost Electricity Energy,runperiod;

  Output:Variable,*,Heating Coil Crankcase Heater Electricity Energy,runperiod;

  Output:Variable,*,Cooling Coil Electricity Energy,runperiod;

  Output:Variable,*,Heating Coil Total Heating Rate,runperiod;

  Output:Variable,*,Heating Coil Air Heating Rate,runperiod;

  Output:Variable,*,Zone Air Terminal Beam Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Air Terminal Beam Chilled Water Energy,runperiod;

  Output:Variable,*,Pump Electricity Rate,runperiod;

  Output:Variable,*,Zone Radiant HVAC Electricity Rate,runperiod;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,runperiod;

  Output:Variable,*,Heating Coil Heating Rate,runperiod;

  Output:Variable,*,Cooling Coil Total Cooling Rate,runperiod;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,runperiod;

  Output:Variable,*,Boiler Electricity Rate,runperiod;

  Output:Variable,*,Boiler NaturalGas Rate,runperiod;

  Output:Variable,*,Boiler Propane Rate,runperiod;

  Output:Variable,*,Boiler FuelOilNo1 Rate,runperiod;

  Output:Variable,*,Boiler FuelOilNo2 Rate,runperiod;

  Output:Variable,*,Boiler Coal Rate,runperiod;

  Output:Variable,*,Boiler Diesel Rate,runperiod;

  Output:Variable,*,Boiler Gasoline Rate,runperiod;

  Output:Variable,*,Boiler OtherFuel1 Rate,runperiod;

  Output:Variable,*,Boiler OtherFuel2 Rate,runperiod;

  Output:Variable,*,Boiler Ancillary Electricity Rate,runperiod;

  Output:Variable,*,Evaporative Cooler Electricity Rate,runperiod;

  Output:Variable,*,Heat Pump Electric Power,runperiod;

  Output:Variable,*,Heat Pump Electricity Rate,runperiod;

  Output:Variable,*,Cooling Coil Water Heating Electricity Rate,runperiod;

  Output:Variable,*,Cooling Coil Crankcase Heater Electricity Rate,runperiod;

  Output:Variable,*,Water Heater Tank Temperature,runperiod;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,runperiod;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,runperiod;

  Output:Variable,*,Zone Heating Setpoint Not Met Time,runperiod;

  Output:Variable,*,Zone Cooling Setpoint Not Met Time,runperiod;

  Output:Variable,*,Chiller Electricity Rate,runperiod;

  Output:Variable,*,Chiller Evaporator Cooling Rate,runperiod;

  Output:Variable,*,Chiller Condenser Fan Electricity Rate,runperiod;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,runperiod;

  Output:Variable,*,Chiller False Load Heat Transfer Rate,runperiod;

  Output:Variable,*,Chiller Source Steam Rate,runperiod;

  Output:Variable,*,Cooling Tower Fan Electricity Energy,runperiod;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,runperiod;

  Output:Variable,*,Cooling Tower Inlet Temperature,runperiod;

  Output:Variable,*,Cooling Tower Outlet Temperature,runperiod;

  Output:Variable,*,Cooling Tower Mass Flow Rate,runperiod;

  Output:Variable,*,Cooling Tower Bypass Fraction,runperiod;

  Output:Variable,*,Cooling Tower Fan Cycling Ratio,runperiod;

  Output:Variable,*,Cooling Tower Operating Cells Count,runperiod;

  Output:Variable,*,Cooling Tower Fan Speed Level,runperiod;

  Output:Variable,*,Cooling Tower Fan Speed Ratio,runperiod;

  Output:Variable,*,Cooling Tower Fan Part Load Ratio,runperiod;

  Output:Variable,*,Cooling Tower Air Flow Rate Ratio,runperiod;

  Output:Meter,HeatRejection:Electricity,runperiod;

  Output:Variable,*,Heating Coil NaturalGas Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary NaturalGas Rate,runperiod;

  Output:Variable,*,Heating Coil Propane Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary Propane Rate,runperiod;

  Output:Variable,*,Heating Coil Diesel Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary Diesel Rate,runperiod;

  Output:Variable,*,Heating Coil Gasoline Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary Gasoline Rate,runperiod;

  Output:Variable,*,Heating Coil Coal Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary Coal Rate,runperiod;

  Output:Variable,*,Heating Coil FuelOilNo1 Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo1 Rate,runperiod;

  Output:Variable,*,Heating Coil FuelOilNo2 Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo2 Rate,runperiod;

  Output:Variable,*,Heating Coil OtherFuel1 Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary OtherFuel1 Rate,runperiod;

  Output:Variable,*,Heating Coil OtherFuel2 Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary OtherFuel2 Rate,runperiod;

  Output:Variable,*,Heat Exchanger Sensible Heating Rate,runperiod;

  Output:Variable,*,Heat Exchanger Total Heating Rate,runperiod;

  Output:Variable,*,Heat Exchanger Sensible Cooling Rate,runperiod;

  Output:Variable,*,Heat Exchanger Total Cooling Rate,runperiod;

  Output:Variable,*,Humidifier Electricity Rate,runperiod;

  Output:Variable,*,Air Loop Desiccant Dehumidifier Electricity Consumption,runperiod;

  Output:Variable,*,Fan Electricity Rate,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Water Heater Electricity Rate,runperiod;

  Output:Variable,*,Water Heater NaturalGas Rate,runperiod;

  Output:Variable,*,Water Heater Propane Rate,runperiod;

  Output:Variable,*,Water Heater FuelOilNo1 Rate,runperiod;

  Output:Variable,*,Water Heater FuelOilNo2 Rate,runperiod;

  Output:Variable,*,Water Heater Coal Rate,runperiod;

  Output:Variable,*,Water Heater Diesel Rate,runperiod;

  Output:Variable,*,Water Heater Gasoline Rate,runperiod;

  Output:Variable,*,Water Heater Steam Rate,runperiod;

  Output:Variable,*,Water Heater DistrictHeating Rate,runperiod;

  Output:Variable,*,Water Heater OtherFuel1 Rate,runperiod;

  Output:Variable,*,Water Heater OtherFuel2 Rate,runperiod;

  Output:Variable,*,Baseboard Electricity Rate,runperiod;

  Output:Variable,*,Facility Total Produced Electricity Energy,runperiod;

  Output:Variable,1FSE:OPENOFFICE,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,1FSE:OPENOFFICE,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,1FNW:OPENOFFICE,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,1FNW:OPENOFFICE,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,0FNW:OPENOFFICE,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,0FNW:OPENOFFICE,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,0FSE:OPENOFFICE,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,0FSE:OPENOFFICE,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,1FNE:OPENOFFICE,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,1FNE:OPENOFFICE,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,1FSW:OPENOFFICE,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,1FSW:OPENOFFICE,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,0FSW:OPENOFFICE,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,0FSW:OPENOFFICE,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,0FNE:OPENOFFICE,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,0FNE:OPENOFFICE,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,BLOCK1:ZONE1,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,BLOCK1:ZONE1,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,1FSE:OPENOFFICE,Zone People Sensible Heating Rate,timestep;

  Output:Variable,1FSE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,1FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,1FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,1FSE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,1FSE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,1FSE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,1FSE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,1FSE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,1FSE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,1FSE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,1FSE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,1FSE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Other Equipment Total Heating Rate,timestep;

  Output:Variable,*,Other Equipment Lost Heat Rate,timestep;

  Output:Variable,*,Other Equipment Electricity Rate,timestep;

  Output:Variable,*,Other Equipment NaturalGas Rate,timestep;

  Output:Variable,*,Zone Lights Electric Power,timestep;

  Output:Variable,1FNW:OPENOFFICE,Zone People Sensible Heating Rate,timestep;

  Output:Variable,1FNW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,1FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,1FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,1FNW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,1FNW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,1FNW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,1FNW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,1FNW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,1FNW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,1FNW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,1FNW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,1FNW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Other Equipment Total Heating Rate,timestep;

  Output:Variable,*,Other Equipment Lost Heat Rate,timestep;

  Output:Variable,*,Other Equipment Electricity Rate,timestep;

  Output:Variable,*,Other Equipment NaturalGas Rate,timestep;

  Output:Variable,*,Zone Lights Electric Power,timestep;

  Output:Variable,0FNW:OPENOFFICE,Zone People Sensible Heating Rate,timestep;

  Output:Variable,0FNW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,0FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,0FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,0FNW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,0FNW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,0FNW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,0FNW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,0FNW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,0FNW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,0FNW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,0FNW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,0FNW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Other Equipment Total Heating Rate,timestep;

  Output:Variable,*,Other Equipment Lost Heat Rate,timestep;

  Output:Variable,*,Other Equipment Electricity Rate,timestep;

  Output:Variable,*,Other Equipment NaturalGas Rate,timestep;

  Output:Variable,*,Zone Lights Electric Power,timestep;

  Output:Variable,0FSE:OPENOFFICE,Zone People Sensible Heating Rate,timestep;

  Output:Variable,0FSE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,0FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,0FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,0FSE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,0FSE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,0FSE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,0FSE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,0FSE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,0FSE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,0FSE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,0FSE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,0FSE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Other Equipment Total Heating Rate,timestep;

  Output:Variable,*,Other Equipment Lost Heat Rate,timestep;

  Output:Variable,*,Other Equipment Electricity Rate,timestep;

  Output:Variable,*,Other Equipment NaturalGas Rate,timestep;

  Output:Variable,*,Zone Lights Electric Power,timestep;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone People Sensible Heating Rate,timestep;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Other Equipment Total Heating Rate,timestep;

  Output:Variable,*,Other Equipment Lost Heat Rate,timestep;

  Output:Variable,*,Other Equipment Electricity Rate,timestep;

  Output:Variable,*,Other Equipment NaturalGas Rate,timestep;

  Output:Variable,*,Zone Lights Electric Power,timestep;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone People Sensible Heating Rate,timestep;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Other Equipment Total Heating Rate,timestep;

  Output:Variable,*,Other Equipment Lost Heat Rate,timestep;

  Output:Variable,*,Other Equipment Electricity Rate,timestep;

  Output:Variable,*,Other Equipment NaturalGas Rate,timestep;

  Output:Variable,*,Zone Lights Electric Power,timestep;

  Output:Variable,1FNE:OPENOFFICE,Zone People Sensible Heating Rate,timestep;

  Output:Variable,1FNE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,1FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,1FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,1FNE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,1FNE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,1FNE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,1FNE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,1FNE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,1FNE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,1FNE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,1FNE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,1FNE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Other Equipment Total Heating Rate,timestep;

  Output:Variable,*,Other Equipment Lost Heat Rate,timestep;

  Output:Variable,*,Other Equipment Electricity Rate,timestep;

  Output:Variable,*,Other Equipment NaturalGas Rate,timestep;

  Output:Variable,*,Zone Lights Electric Power,timestep;

  Output:Variable,1FSW:OPENOFFICE,Zone People Sensible Heating Rate,timestep;

  Output:Variable,1FSW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,1FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,1FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,1FSW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,1FSW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,1FSW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,1FSW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,1FSW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,1FSW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,1FSW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,1FSW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,1FSW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Other Equipment Total Heating Rate,timestep;

  Output:Variable,*,Other Equipment Lost Heat Rate,timestep;

  Output:Variable,*,Other Equipment Electricity Rate,timestep;

  Output:Variable,*,Other Equipment NaturalGas Rate,timestep;

  Output:Variable,*,Zone Lights Electric Power,timestep;

  Output:Variable,0FSW:OPENOFFICE,Zone People Sensible Heating Rate,timestep;

  Output:Variable,0FSW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,0FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,0FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,0FSW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,0FSW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,0FSW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,0FSW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,0FSW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,0FSW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,0FSW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,0FSW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,0FSW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Other Equipment Total Heating Rate,timestep;

  Output:Variable,*,Other Equipment Lost Heat Rate,timestep;

  Output:Variable,*,Other Equipment Electricity Rate,timestep;

  Output:Variable,*,Other Equipment NaturalGas Rate,timestep;

  Output:Variable,*,Zone Lights Electric Power,timestep;

  Output:Variable,0FNE:OPENOFFICE,Zone People Sensible Heating Rate,timestep;

  Output:Variable,0FNE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,0FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,0FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,0FNE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,0FNE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,0FNE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,0FNE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,0FNE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,0FNE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,0FNE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,0FNE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,0FNE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Other Equipment Total Heating Rate,timestep;

  Output:Variable,*,Other Equipment Lost Heat Rate,timestep;

  Output:Variable,*,Other Equipment Electricity Rate,timestep;

  Output:Variable,*,Other Equipment NaturalGas Rate,timestep;

  Output:Variable,*,Zone Lights Electric Power,timestep;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone People Sensible Heating Rate,timestep;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Other Equipment Total Heating Rate,timestep;

  Output:Variable,*,Other Equipment Lost Heat Rate,timestep;

  Output:Variable,*,Other Equipment Electricity Rate,timestep;

  Output:Variable,*,Other Equipment NaturalGas Rate,timestep;

  Output:Variable,*,Zone Lights Electric Power,timestep;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone People Sensible Heating Rate,timestep;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Other Equipment Total Heating Rate,timestep;

  Output:Variable,*,Other Equipment Lost Heat Rate,timestep;

  Output:Variable,*,Other Equipment Electricity Rate,timestep;

  Output:Variable,*,Other Equipment NaturalGas Rate,timestep;

  Output:Variable,*,Zone Lights Electric Power,timestep;

  Output:Variable,BLOCK1:ZONE1,Zone People Sensible Heating Rate,timestep;

  Output:Variable,BLOCK1:ZONE1,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,BLOCK1:ZONE1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,BLOCK1:ZONE1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,BLOCK1:ZONE1,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,BLOCK1:ZONE1,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,BLOCK1:ZONE1,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,BLOCK1:ZONE1,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,BLOCK1:ZONE1,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,BLOCK1:ZONE1,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,BLOCK1:ZONE1,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,BLOCK1:ZONE1,Zone Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,BLOCK1:ZONE1,Zone Mechanical Ventilation Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Other Equipment Total Heating Rate,timestep;

  Output:Variable,*,Other Equipment Lost Heat Rate,timestep;

  Output:Variable,*,Other Equipment Electricity Rate,timestep;

  Output:Variable,*,Other Equipment NaturalGas Rate,timestep;

  Output:Variable,*,Zone Lights Electric Power,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#1FSE:OPENOFFICE#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#1FNW:OPENOFFICE#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#0FNW:OPENOFFICE#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#0FSE:OPENOFFICE#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#CORECIRCULATION:CIRCULATION#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ATRIUMRECEPTION:RECEPTION#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#1FNE:OPENOFFICE#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#1FSW:OPENOFFICE#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#0FSW:OPENOFFICE#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#0FNE:OPENOFFICE#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#CORECIRCULATION1:CIRCULATION#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#ATRIUMRECEPTION1:RECEPTION#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE1#GeneralLights*,timestep;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,timestep;

  Output:Variable,*,Site Wind Speed,timestep;

  Output:Variable,*,Site Wind Direction,timestep;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,timestep;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,timestep;

  Output:Variable,*,Site Solar Azimuth Angle,timestep;

  Output:Variable,*,Site Solar Altitude Angle,timestep;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,timestep;

  Output:Variable,1FSE:OPENOFFICE,Zone People Sensible Heating Rate,hourly;

  Output:Variable,1FSE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,1FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,1FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,1FSE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,1FSE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,1FSE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,1FSE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,1FSE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,1FSE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,1FSE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,1FSE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,1FSE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Variable,1FNW:OPENOFFICE,Zone People Sensible Heating Rate,hourly;

  Output:Variable,1FNW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,1FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,1FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,1FNW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,1FNW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,1FNW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,1FNW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,1FNW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,1FNW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,1FNW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,1FNW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,1FNW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Variable,0FNW:OPENOFFICE,Zone People Sensible Heating Rate,hourly;

  Output:Variable,0FNW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,0FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,0FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,0FNW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,0FNW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,0FNW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,0FNW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,0FNW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,0FNW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,0FNW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,0FNW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,0FNW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Variable,0FSE:OPENOFFICE,Zone People Sensible Heating Rate,hourly;

  Output:Variable,0FSE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,0FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,0FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,0FSE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,0FSE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,0FSE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,0FSE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,0FSE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,0FSE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,0FSE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,0FSE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,0FSE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone People Sensible Heating Rate,hourly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone People Sensible Heating Rate,hourly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Variable,1FNE:OPENOFFICE,Zone People Sensible Heating Rate,hourly;

  Output:Variable,1FNE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,1FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,1FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,1FNE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,1FNE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,1FNE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,1FNE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,1FNE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,1FNE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,1FNE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,1FNE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,1FNE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Variable,1FSW:OPENOFFICE,Zone People Sensible Heating Rate,hourly;

  Output:Variable,1FSW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,1FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,1FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,1FSW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,1FSW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,1FSW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,1FSW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,1FSW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,1FSW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,1FSW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,1FSW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,1FSW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Variable,0FSW:OPENOFFICE,Zone People Sensible Heating Rate,hourly;

  Output:Variable,0FSW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,0FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,0FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,0FSW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,0FSW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,0FSW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,0FSW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,0FSW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,0FSW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,0FSW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,0FSW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,0FSW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Variable,0FNE:OPENOFFICE,Zone People Sensible Heating Rate,hourly;

  Output:Variable,0FNE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,0FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,0FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,0FNE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,0FNE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,0FNE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,0FNE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,0FNE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,0FNE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,0FNE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,0FNE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,0FNE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone People Sensible Heating Rate,hourly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone People Sensible Heating Rate,hourly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Variable,BLOCK1:ZONE1,Zone People Sensible Heating Rate,hourly;

  Output:Variable,BLOCK1:ZONE1,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,BLOCK1:ZONE1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,BLOCK1:ZONE1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,BLOCK1:ZONE1,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,BLOCK1:ZONE1,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,BLOCK1:ZONE1,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,BLOCK1:ZONE1,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,BLOCK1:ZONE1,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,BLOCK1:ZONE1,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,BLOCK1:ZONE1,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,BLOCK1:ZONE1,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,BLOCK1:ZONE1,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#1FSE:OPENOFFICE#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#1FNW:OPENOFFICE#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#0FNW:OPENOFFICE#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#0FSE:OPENOFFICE#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#CORECIRCULATION:CIRCULATION#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#ATRIUMRECEPTION:RECEPTION#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#1FNE:OPENOFFICE#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#1FSW:OPENOFFICE#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#0FSW:OPENOFFICE#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#0FNE:OPENOFFICE#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#CORECIRCULATION1:CIRCULATION#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#ATRIUMRECEPTION1:RECEPTION#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE1#GeneralLights*,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly;

  Output:Variable,*,Site Wind Speed,hourly;

  Output:Variable,*,Site Wind Direction,hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Solar Azimuth Angle,hourly;

  Output:Variable,*,Site Solar Altitude Angle,hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly;

  Output:Variable,1FSE:OPENOFFICE,Zone People Sensible Heating Rate,daily;

  Output:Variable,1FSE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,1FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,1FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,1FSE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,1FSE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,1FSE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,1FSE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,1FSE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,1FSE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,1FSE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,1FSE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,1FSE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electricity Rate,daily;

  Output:Variable,*,Other Equipment NaturalGas Rate,daily;

  Output:Variable,*,Zone Lights Electric Power,daily;

  Output:Variable,1FNW:OPENOFFICE,Zone People Sensible Heating Rate,daily;

  Output:Variable,1FNW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,1FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,1FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,1FNW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,1FNW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,1FNW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,1FNW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,1FNW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,1FNW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,1FNW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,1FNW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,1FNW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electricity Rate,daily;

  Output:Variable,*,Other Equipment NaturalGas Rate,daily;

  Output:Variable,*,Zone Lights Electric Power,daily;

  Output:Variable,0FNW:OPENOFFICE,Zone People Sensible Heating Rate,daily;

  Output:Variable,0FNW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,0FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,0FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,0FNW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,0FNW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,0FNW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,0FNW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,0FNW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,0FNW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,0FNW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,0FNW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,0FNW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electricity Rate,daily;

  Output:Variable,*,Other Equipment NaturalGas Rate,daily;

  Output:Variable,*,Zone Lights Electric Power,daily;

  Output:Variable,0FSE:OPENOFFICE,Zone People Sensible Heating Rate,daily;

  Output:Variable,0FSE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,0FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,0FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,0FSE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,0FSE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,0FSE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,0FSE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,0FSE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,0FSE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,0FSE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,0FSE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,0FSE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electricity Rate,daily;

  Output:Variable,*,Other Equipment NaturalGas Rate,daily;

  Output:Variable,*,Zone Lights Electric Power,daily;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone People Sensible Heating Rate,daily;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electricity Rate,daily;

  Output:Variable,*,Other Equipment NaturalGas Rate,daily;

  Output:Variable,*,Zone Lights Electric Power,daily;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone People Sensible Heating Rate,daily;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electricity Rate,daily;

  Output:Variable,*,Other Equipment NaturalGas Rate,daily;

  Output:Variable,*,Zone Lights Electric Power,daily;

  Output:Variable,1FNE:OPENOFFICE,Zone People Sensible Heating Rate,daily;

  Output:Variable,1FNE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,1FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,1FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,1FNE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,1FNE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,1FNE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,1FNE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,1FNE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,1FNE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,1FNE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,1FNE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,1FNE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electricity Rate,daily;

  Output:Variable,*,Other Equipment NaturalGas Rate,daily;

  Output:Variable,*,Zone Lights Electric Power,daily;

  Output:Variable,1FSW:OPENOFFICE,Zone People Sensible Heating Rate,daily;

  Output:Variable,1FSW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,1FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,1FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,1FSW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,1FSW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,1FSW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,1FSW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,1FSW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,1FSW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,1FSW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,1FSW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,1FSW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electricity Rate,daily;

  Output:Variable,*,Other Equipment NaturalGas Rate,daily;

  Output:Variable,*,Zone Lights Electric Power,daily;

  Output:Variable,0FSW:OPENOFFICE,Zone People Sensible Heating Rate,daily;

  Output:Variable,0FSW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,0FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,0FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,0FSW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,0FSW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,0FSW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,0FSW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,0FSW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,0FSW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,0FSW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,0FSW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,0FSW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electricity Rate,daily;

  Output:Variable,*,Other Equipment NaturalGas Rate,daily;

  Output:Variable,*,Zone Lights Electric Power,daily;

  Output:Variable,0FNE:OPENOFFICE,Zone People Sensible Heating Rate,daily;

  Output:Variable,0FNE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,0FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,0FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,0FNE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,0FNE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,0FNE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,0FNE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,0FNE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,0FNE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,0FNE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,0FNE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,0FNE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electricity Rate,daily;

  Output:Variable,*,Other Equipment NaturalGas Rate,daily;

  Output:Variable,*,Zone Lights Electric Power,daily;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone People Sensible Heating Rate,daily;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electricity Rate,daily;

  Output:Variable,*,Other Equipment NaturalGas Rate,daily;

  Output:Variable,*,Zone Lights Electric Power,daily;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone People Sensible Heating Rate,daily;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electricity Rate,daily;

  Output:Variable,*,Other Equipment NaturalGas Rate,daily;

  Output:Variable,*,Zone Lights Electric Power,daily;

  Output:Variable,BLOCK1:ZONE1,Zone People Sensible Heating Rate,daily;

  Output:Variable,BLOCK1:ZONE1,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,BLOCK1:ZONE1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,BLOCK1:ZONE1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,BLOCK1:ZONE1,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,BLOCK1:ZONE1,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,BLOCK1:ZONE1,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,BLOCK1:ZONE1,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,BLOCK1:ZONE1,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,BLOCK1:ZONE1,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,BLOCK1:ZONE1,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,BLOCK1:ZONE1,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,BLOCK1:ZONE1,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electricity Rate,daily;

  Output:Variable,*,Other Equipment NaturalGas Rate,daily;

  Output:Variable,*,Zone Lights Electric Power,daily;

  Output:Meter,ELECTRIC EQUIPMENT#1FSE:OPENOFFICE#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#1FNW:OPENOFFICE#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#0FNW:OPENOFFICE#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#0FSE:OPENOFFICE#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#CORECIRCULATION:CIRCULATION#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#ATRIUMRECEPTION:RECEPTION#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#1FNE:OPENOFFICE#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#1FSW:OPENOFFICE#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#0FSW:OPENOFFICE#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#0FNE:OPENOFFICE#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#CORECIRCULATION1:CIRCULATION#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#ATRIUMRECEPTION1:RECEPTION#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE1#GeneralLights*,daily;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,daily;

  Output:Variable,*,Site Wind Speed,daily;

  Output:Variable,*,Site Wind Direction,daily;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Solar Azimuth Angle,daily;

  Output:Variable,*,Site Solar Altitude Angle,daily;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,daily;

  Output:Variable,1FSE:OPENOFFICE,Zone People Sensible Heating Rate,monthly;

  Output:Variable,1FSE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,1FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,1FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,1FSE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,1FSE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,1FSE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,1FSE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,1FSE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,1FSE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,1FSE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,1FSE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,1FSE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Variable,1FNW:OPENOFFICE,Zone People Sensible Heating Rate,monthly;

  Output:Variable,1FNW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,1FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,1FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,1FNW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,1FNW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,1FNW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,1FNW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,1FNW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,1FNW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,1FNW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,1FNW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,1FNW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Variable,0FNW:OPENOFFICE,Zone People Sensible Heating Rate,monthly;

  Output:Variable,0FNW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,0FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,0FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,0FNW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,0FNW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,0FNW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,0FNW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,0FNW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,0FNW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,0FNW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,0FNW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,0FNW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Variable,0FSE:OPENOFFICE,Zone People Sensible Heating Rate,monthly;

  Output:Variable,0FSE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,0FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,0FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,0FSE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,0FSE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,0FSE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,0FSE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,0FSE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,0FSE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,0FSE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,0FSE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,0FSE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone People Sensible Heating Rate,monthly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone People Sensible Heating Rate,monthly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Variable,1FNE:OPENOFFICE,Zone People Sensible Heating Rate,monthly;

  Output:Variable,1FNE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,1FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,1FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,1FNE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,1FNE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,1FNE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,1FNE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,1FNE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,1FNE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,1FNE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,1FNE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,1FNE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Variable,1FSW:OPENOFFICE,Zone People Sensible Heating Rate,monthly;

  Output:Variable,1FSW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,1FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,1FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,1FSW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,1FSW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,1FSW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,1FSW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,1FSW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,1FSW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,1FSW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,1FSW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,1FSW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Variable,0FSW:OPENOFFICE,Zone People Sensible Heating Rate,monthly;

  Output:Variable,0FSW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,0FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,0FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,0FSW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,0FSW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,0FSW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,0FSW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,0FSW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,0FSW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,0FSW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,0FSW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,0FSW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Variable,0FNE:OPENOFFICE,Zone People Sensible Heating Rate,monthly;

  Output:Variable,0FNE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,0FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,0FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,0FNE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,0FNE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,0FNE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,0FNE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,0FNE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,0FNE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,0FNE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,0FNE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,0FNE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone People Sensible Heating Rate,monthly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone People Sensible Heating Rate,monthly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Variable,BLOCK1:ZONE1,Zone People Sensible Heating Rate,monthly;

  Output:Variable,BLOCK1:ZONE1,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,BLOCK1:ZONE1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,BLOCK1:ZONE1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,BLOCK1:ZONE1,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,BLOCK1:ZONE1,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,BLOCK1:ZONE1,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,BLOCK1:ZONE1,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,BLOCK1:ZONE1,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,BLOCK1:ZONE1,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,BLOCK1:ZONE1,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,BLOCK1:ZONE1,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,BLOCK1:ZONE1,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#1FSE:OPENOFFICE#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#1FNW:OPENOFFICE#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#0FNW:OPENOFFICE#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#0FSE:OPENOFFICE#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#CORECIRCULATION:CIRCULATION#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#ATRIUMRECEPTION:RECEPTION#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#1FNE:OPENOFFICE#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#1FSW:OPENOFFICE#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#0FSW:OPENOFFICE#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#0FNE:OPENOFFICE#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#CORECIRCULATION1:CIRCULATION#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#ATRIUMRECEPTION1:RECEPTION#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE1#GeneralLights*,monthly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,monthly;

  Output:Variable,*,Site Wind Speed,monthly;

  Output:Variable,*,Site Wind Direction,monthly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Solar Azimuth Angle,monthly;

  Output:Variable,*,Site Solar Altitude Angle,monthly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,monthly;

  Output:Variable,1FSE:OPENOFFICE,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,1FSE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,1FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,1FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,1FSE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,1FSE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,1FSE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,1FSE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,1FSE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,1FSE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,1FSE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,1FSE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,1FSE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Variable,1FNW:OPENOFFICE,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,1FNW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,1FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,1FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,1FNW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,1FNW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,1FNW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,1FNW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,1FNW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,1FNW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,1FNW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,1FNW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,1FNW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Variable,0FNW:OPENOFFICE,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,0FNW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,0FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,0FNW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,0FNW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,0FNW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,0FNW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,0FNW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,0FNW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,0FNW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,0FNW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,0FNW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,0FNW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Variable,0FSE:OPENOFFICE,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,0FSE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,0FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,0FSE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,0FSE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,0FSE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,0FSE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,0FSE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,0FSE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,0FSE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,0FSE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,0FSE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,0FSE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,CORECIRCULATION:CIRCULATION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,ATRIUMRECEPTION:RECEPTION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Variable,1FNE:OPENOFFICE,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,1FNE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,1FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,1FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,1FNE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,1FNE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,1FNE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,1FNE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,1FNE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,1FNE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,1FNE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,1FNE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,1FNE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Variable,1FSW:OPENOFFICE,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,1FSW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,1FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,1FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,1FSW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,1FSW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,1FSW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,1FSW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,1FSW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,1FSW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,1FSW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,1FSW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,1FSW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Variable,0FSW:OPENOFFICE,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,0FSW:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,0FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,0FSW:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,0FSW:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,0FSW:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,0FSW:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,0FSW:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,0FSW:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,0FSW:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,0FSW:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,0FSW:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,0FSW:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Variable,0FNE:OPENOFFICE,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,0FNE:OPENOFFICE,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,0FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,0FNE:OPENOFFICE,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,0FNE:OPENOFFICE,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,0FNE:OPENOFFICE,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,0FNE:OPENOFFICE,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,0FNE:OPENOFFICE,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,0FNE:OPENOFFICE,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,0FNE:OPENOFFICE,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,0FNE:OPENOFFICE,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,0FNE:OPENOFFICE,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,0FNE:OPENOFFICE,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,CORECIRCULATION1:CIRCULATION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,ATRIUMRECEPTION1:RECEPTION,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Variable,BLOCK1:ZONE1,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,BLOCK1:ZONE1,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,BLOCK1:ZONE1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,BLOCK1:ZONE1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,BLOCK1:ZONE1,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,BLOCK1:ZONE1,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,BLOCK1:ZONE1,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,BLOCK1:ZONE1,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,BLOCK1:ZONE1,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,BLOCK1:ZONE1,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,BLOCK1:ZONE1,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,BLOCK1:ZONE1,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,BLOCK1:ZONE1,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#1FSE:OPENOFFICE#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#1FNW:OPENOFFICE#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#0FNW:OPENOFFICE#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#0FSE:OPENOFFICE#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#CORECIRCULATION:CIRCULATION#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#ATRIUMRECEPTION:RECEPTION#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#1FNE:OPENOFFICE#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#1FSW:OPENOFFICE#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#0FSW:OPENOFFICE#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#0FNE:OPENOFFICE#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#CORECIRCULATION1:CIRCULATION#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#ATRIUMRECEPTION1:RECEPTION#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE1#GeneralLights*,runperiod;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,runperiod;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,runperiod;

  Output:Variable,*,Site Wind Speed,runperiod;

  Output:Variable,*,Site Wind Direction,runperiod;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Solar Azimuth Angle,runperiod;

  Output:Variable,*,Site Solar Altitude Angle,runperiod;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,runperiod;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  Output:VariableDictionary,IDF;

  Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    None;                    !- EMS Runtime Language Debug Output Level

  OutputControl:ReportingTolerances,
    .2,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    .2;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

! Start detailed HVAC data definition

  Sizing:System,
    Air Loop,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.30,                    !- Central Heating Maximum System Air Flow Ratio
    5.00,                    !- Preheat Design Temperature {C}
    0.00800,                 !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.00,                   !- Precool Design Temperature {C}
    0.00800,                 !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14.00,                   !- Central Cooling Design Supply Air Temperature {C}
    16.00,                   !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.00800,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.00800,                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Designday,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Designday,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0000,                  !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    Air Loop,                !- Name
    Air Loop Controllers,    !- Controller List Name
    Air Loop AvailabilityManager List,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches,       !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Supply Side Inlet,  !- Supply Side Inlet Node Name
    Air Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    Air Loop Demand Side Inlet List,  !- Demand Side Inlet Node Names
    Air Loop Supply Side Outlet List,  !- Supply Side Outlet Node Names
    1.000;                   !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Air Loop Demand Side Inlet List,  !- Name
    Air Loop Demand Side Inlet 1;  !- Node 1 Name

  NodeList,
    Air Loop Supply Side Outlet List,  !- Name
    Air Loop Supply Side Outlet 1;  !- Node 1 Name

  AirLoopHVAC:SupplyPath,
    Air Loop Demand Side Supply Path 1,  !- Name
    Air Loop Demand Side Inlet 1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop Zone Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop Zone Splitter,  !- Name
    Air Loop Demand Side Inlet 1,  !- Inlet Node Name
    Air Loop Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    Air Loop Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    Air Loop Zone Splitter Outlet Node 3,  !- Outlet 3 Node Name
    Air Loop Zone Splitter Outlet Node 4,  !- Outlet 4 Node Name
    Air Loop Zone Splitter Outlet Node 5,  !- Outlet 5 Node Name
    Air Loop Zone Splitter Outlet Node 6,  !- Outlet 6 Node Name
    Air Loop Zone Splitter Outlet Node 7,  !- Outlet 7 Node Name
    Air Loop Zone Splitter Outlet Node 8;  !- Outlet 8 Node Name

  AirLoopHVAC:ReturnPath,
    Air Loop Demand Side Return Path,  !- Name
    Air Loop Demand Side Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop Zone Mixer;     !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop Zone Mixer,     !- Name
    Air Loop Demand Side Outlet,  !- Outlet Node Name
    Air Loop Zone Mixer Inlet Node 1,  !- Inlet 1 Node Name
    Air Loop Zone Mixer Inlet Node 2,  !- Inlet 2 Node Name
    Air Loop Zone Mixer Inlet Node 3,  !- Inlet 3 Node Name
    Air Loop Zone Mixer Inlet Node 4,  !- Inlet 4 Node Name
    Air Loop Zone Mixer Inlet Node 5,  !- Inlet 5 Node Name
    Air Loop Zone Mixer Inlet Node 6,  !- Inlet 6 Node Name
    Air Loop Zone Mixer Inlet Node 7,  !- Inlet 7 Node Name
    Air Loop Zone Mixer Inlet Node 8;  !- Inlet 8 Node Name

  BranchList,
    Air Loop Branches,       !- Name
    Air Loop AHU Main Branch;!- Branch 1 Name

  Branch,
    Air Loop AHU Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    Air Loop AHU Extract Fan,!- Component 1 Name
    Air Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    Air Loop AHU Extract Fan Air Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    Air Loop AHU Outdoor air system,  !- Component 2 Name
    Air Loop AHU Extract Fan Air Outlet Node,  !- Component 2 Inlet Node Name
    Air Loop AHU Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    Air Loop AHU Cooling Coil,  !- Component 3 Name
    Air Loop AHU Mixed Air Outlet,  !- Component 3 Inlet Node Name
    Air Loop AHU Cooling Coil Air Outlet Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    Air Loop AHU Heating Coil,  !- Component 4 Name
    Air Loop AHU Cooling Coil Air Outlet Node,  !- Component 4 Inlet Node Name
    Air Loop AHU Heating Coil Air Outlet Node,  !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    Air Loop AHU Supply Fan, !- Component 5 Name
    Air Loop AHU Heating Coil Air Outlet Node,  !- Component 5 Inlet Node Name
    Air Loop Supply Side Outlet 1;  !- Component 5 Outlet Node Name

  Fan:VariableVolume,
    Air Loop AHU Extract Fan,!- Name
    6:30 - 19:00 Mon - Fri,  !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    600.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.2500,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    0.3507122300,            !- Fan Power Coefficient 1
    0.3085053500,            !- Fan Power Coefficient 2
    -0.5413736400,           !- Fan Power Coefficient 3
    0.8719882300,            !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    Air Loop Supply Side Inlet,  !- Air Inlet Node Name
    Air Loop AHU Extract Fan Air Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  OutdoorAir:Nodelist,
    Air Loop AHU Outdoor Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop AHU Outdoor air system,  !- Name
    Air Loop AHU Outdoor air Controller List,  !- Controller List Name
    Air Loop AHU Outdoor air Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop AHU Outdoor air Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Air Loop AHU Outdoor Air Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop AHU Outdoor air Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop AHU Outdoor Air Mixer;  !- Component 1 Name

  Controller:OutdoorAir,
    Air Loop AHU Outdoor Air Controller,  !- Name
    Air Loop AHU Relief Air Outlet,  !- Relief Air Outlet Node Name
    Air Loop AHU Extract Fan Air Outlet Node,  !- Return Air Node Name
    Air Loop AHU Mixed Air Outlet,  !- Mixed Air Node Name
    Air Loop AHU Outdoor Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  OutdoorAir:Mixer,
    Air Loop AHU Outdoor Air Mixer,  !- Name
    Air Loop AHU Mixed Air Outlet,  !- Mixed Air Node Name
    Air Loop AHU Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    Air Loop AHU Relief Air Outlet,  !- Relief Air Stream Node Name
    Air Loop AHU Extract Fan Air Outlet Node;  !- Return Air Stream Node Name

  Coil:Cooling:Water,
    Air Loop AHU Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Air Loop AHU Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    Air Loop AHU Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    Air Loop AHU Mixed Air Outlet,  !- Air Inlet Node Name
    Air Loop AHU Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ;                        !- Condensate Collection Water Storage Tank Name

  Coil:Heating:Water,
    Air Loop AHU Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Air Loop AHU Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    Air Loop AHU Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    Air Loop AHU Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    Air Loop AHU Heating Coil Air Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Fan:VariableVolume,
    Air Loop AHU Supply Fan, !- Name
    6:30 - 19:00 Mon - Fri,  !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    600.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.2500,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    0.3507122300,            !- Fan Power Coefficient 1
    0.3085053500,            !- Fan Power Coefficient 2
    -0.5413736400,           !- Fan Power Coefficient 3
    0.8719882300,            !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    Air Loop AHU Heating Coil Air Outlet Node,  !- Air Inlet Node Name
    Air Loop Supply Side Outlet 1,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Sizing:Plant,
    HW Loop,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    80.00,                   !- Design Loop Exit Temperature {C}
    10.00;                   !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    HW Loop,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HW Loop Operation,       !- Plant Equipment Operation Scheme Name
    HW Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    100.00,                  !- Maximum Loop Temperature {C}
    10.00,                   !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    HW Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    HW Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    HW Loop Supply Side Branches,  !- Plant Side Branch List Name
    HW Loop Supply Side Connectors,  !- Plant Side Connector List Name
    HW Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    HW Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    HW Loop Demand Side Branches,  !- Demand Side Branch List Name
    HW Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    HW Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  PlantEquipmentOperationSchemes,
    HW Loop Operation,       !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HW Loop Scheme 1,        !- Control Scheme 1 Name
    Off 24/7;                !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    HW Loop Scheme 1,        !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    HW Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    HW Loop Scheme 1 Range 1 Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler;                  !- Equipment 1 Name

  BranchList,
    HW Loop Demand Side Branches,  !- Name
    HW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    HW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    Air Loop AHU Heating Coil HW Loop Demand Side Branch,  !- Branch 3 Name
    HW Loop Demand Side Outlet Branch;  !- Branch 4 Name

  Branch,
    HW Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    HW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    HW Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HW Loop Demand Side Inlet Branch Pipe,  !- Name
    HW Loop Demand Side Inlet,  !- Inlet Node Name
    HW Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Branch,
    HW Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    HW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HW Loop Demand Side Bypass Pipe,  !- Name
    HW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    HW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Air Loop AHU Heating Coil HW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Air Loop AHU Heating Coil,  !- Component 1 Name
    Air Loop AHU Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Air Loop AHU Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HW Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HW Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HW Loop Demand Side Outlet Branch Pipe,  !- Name
    HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HW Loop Demand Side Outlet;  !- Outlet Node Name

  ConnectorList,
    HW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW Loop Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW Loop Demand Mixer;    !- Connector 2 Name

  Connector:Splitter,
    HW Loop Demand Splitter, !- Name
    HW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    HW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Air Loop AHU Heating Coil HW Loop Demand Side Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    HW Loop Demand Mixer,    !- Name
    HW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    Air Loop AHU Heating Coil HW Loop Demand Side Branch,  !- Inlet Branch 1 Name
    HW Loop Demand Side Bypass Branch;  !- Inlet Branch 2 Name

  BranchList,
    HW Loop Supply Side Branches,  !- Name
    HW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    HW Loop Supply Side Bypass Branch,  !- Branch 2 Name
    Boiler HW Loop Supply Side Branch,  !- Branch 3 Name
    HW Loop Supply Side Outlet Branch;  !- Branch 4 Name

  Branch,
    HW Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HW Loop Supply Pump,     !- Component 1 Name
    HW Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    HW Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    HW Loop Supply Pump,     !- Name
    HW Loop Supply Side Inlet,  !- Inlet Node Name
    HW Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    20000.00,                !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    HW Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Supply Side Bypass Pipe,  !- Component 1 Name
    HW Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HW Loop Supply Side Bypass Pipe,  !- Name
    HW Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    HW Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Boiler HW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler,                  !- Component 1 Name
    Boiler Water Inlet Node, !- Component 1 Inlet Node Name
    Boiler Water Outlet Node;!- Component 1 Outlet Node Name

  Boiler:HotWater,
    Boiler,                  !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.89,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    CondensingBoilerEff,     !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}
    0.00,                    !- Minimum Part Load Ratio
    1.00,                    !- Maximum Part Load Ratio
    1.00,                    !- Optimum Part Load Ratio
    Boiler Water Inlet Node, !- Boiler Water Inlet Node Name
    Boiler Water Outlet Node,!- Boiler Water Outlet Node Name
    100.0,                   !- Water Outlet Upper Temperature Limit {C}
    NotModulated,            !- Boiler Flow Mode
    25.00,                   !- On Cycle Parasitic Electric Load {W}
    1.00;                    !- Sizing Factor

  Branch,
    HW Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    HW Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HW Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HW Loop Supply Side Outlet Branch Pipe,  !- Name
    HW Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HW Loop Supply Side Outlet;  !- Outlet Node Name

  ConnectorList,
    HW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW Loop Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW Loop Supply Mixer;    !- Connector 2 Name

  Connector:Splitter,
    HW Loop Supply Splitter, !- Name
    HW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    HW Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Boiler HW Loop Supply Side Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    HW Loop Supply Mixer,    !- Name
    HW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Boiler HW Loop Supply Side Branch,  !- Inlet Branch 1 Name
    HW Loop Supply Side Bypass Branch;  !- Inlet Branch 2 Name

  Sizing:Plant,
    CHW Loop,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.00,                    !- Design Loop Exit Temperature {C}
    4.00;                    !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    CHW Loop,                !- Name
    UserDefinedFluidType,    !- Fluid Type
    CHW Loop Glycol Concentration,  !- User Defined Fluid Type
    CHW Loop Operation,      !- Plant Equipment Operation Scheme Name
    CHW Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CHW Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    CHW Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    CHW Loop Supply Side Branches,  !- Plant Side Branch List Name
    CHW Loop Supply Side Connectors,  !- Plant Side Connector List Name
    CHW Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    CHW Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    CHW Loop Demand Side Branches,  !- Demand Side Branch List Name
    CHW Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    CHW Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  FluidProperties:GlycolConcentration,
    CHW Loop Glycol Concentration,  !- Name
    EthyleneGlycol,          !- Glycol Type
    ,                        !- User Defined Glycol Name
    0.2500;                  !- Glycol Concentration

  PlantEquipmentOperationSchemes,
    CHW Loop Operation,      !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CHW Loop Scheme 1,       !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    CHW Loop Scheme 1,       !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    CHW Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    CHW Loop Scheme 1 Range 1 Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller;                 !- Equipment 1 Name

  BranchList,
    CHW Loop Demand Side Branches,  !- Name
    CHW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    CHW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    Air Loop AHU Cooling Coil CHW Loop Demand Side Branch,  !- Branch 3 Name
    CHW Loop Demand Side Outlet Branch;  !- Branch 4 Name

  Branch,
    CHW Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    CHW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Demand Side Inlet Branch Pipe,  !- Name
    CHW Loop Demand Side Inlet,  !- Inlet Node Name
    CHW Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Branch,
    CHW Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    CHW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CHW Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Demand Side Bypass Pipe,  !- Name
    CHW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    CHW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Air Loop AHU Cooling Coil CHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Air Loop AHU Cooling Coil,  !- Component 1 Name
    Air Loop AHU Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Air Loop AHU Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CHW Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    CHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Demand Side Outlet Branch Pipe,  !- Name
    CHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    CHW Loop Demand Side Outlet;  !- Outlet Node Name

  ConnectorList,
    CHW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CHW Loop Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CHW Loop Demand Mixer;   !- Connector 2 Name

  Connector:Splitter,
    CHW Loop Demand Splitter,!- Name
    CHW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    CHW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Air Loop AHU Cooling Coil CHW Loop Demand Side Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CHW Loop Demand Mixer,   !- Name
    CHW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    Air Loop AHU Cooling Coil CHW Loop Demand Side Branch,  !- Inlet Branch 1 Name
    CHW Loop Demand Side Bypass Branch;  !- Inlet Branch 2 Name

  BranchList,
    CHW Loop Supply Side Branches,  !- Name
    CHW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    CHW Loop Supply Side Bypass Branch,  !- Branch 2 Name
    Chiller CHW Loop Supply Side Branch,  !- Branch 3 Name
    CHW Loop Supply Side Outlet Branch;  !- Branch 4 Name

  Branch,
    CHW Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CHW Loop Supply Pump,    !- Component 1 Name
    CHW Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    CHW Loop Supply Pump,    !- Name
    CHW Loop Supply Side Inlet,  !- Inlet Node Name
    CHW Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    20000.00,                !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    CHW Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Supply Side Bypass Pipe,  !- Component 1 Name
    CHW Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CHW Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Supply Side Bypass Pipe,  !- Name
    CHW Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    CHW Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Chiller CHW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller,                 !- Component 1 Name
    Chiller CHW Inlet Node,  !- Component 1 Inlet Node Name
    Chiller CHW Outlet Node; !- Component 1 Outlet Node Name

  Chiller:Electric:EIR,
    Chiller,                 !- Name
    autosize,                !- Reference Capacity {W}
    5.50,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.40,                   !- Reference Entering Condenser Fluid Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    DOE-2 Centrifugal/5.50COP CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    DOE-2 Centrifugal/5.50COP EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    DOE-2 Centrifugal/5.50COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.00,                    !- Maximum Part Load Ratio
    1.00,                    !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chiller CHW Inlet Node,  !- Chilled Water Inlet Node Name
    Chiller CHW Outlet Node, !- Chilled Water Outlet Node Name
    Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0.00,                    !- Condenser Fan Power Ratio {W/W}
    1.00,                    !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.00,                    !- Leaving Chilled Water Lower Temperature Limit {C}
    NotModulated,            !- Chiller Flow Mode
    0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.00,                    !- Sizing Factor
    0.00,                    !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    1.00,                    !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ;                        !- Heat Recovery Leaving Temperature Setpoint Node Name

  Branch,
    CHW Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    CHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Supply Side Outlet Branch Pipe,  !- Name
    CHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    CHW Loop Supply Side Outlet;  !- Outlet Node Name

  ConnectorList,
    CHW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CHW Loop Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CHW Loop Supply Mixer;   !- Connector 2 Name

  Connector:Splitter,
    CHW Loop Supply Splitter,!- Name
    CHW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    CHW Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Chiller CHW Loop Supply Side Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CHW Loop Supply Mixer,   !- Name
    CHW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Chiller CHW Loop Supply Side Branch,  !- Inlet Branch 1 Name
    CHW Loop Supply Side Bypass Branch;  !- Inlet Branch 2 Name

  Sizing:Plant,
    Condenser Loop,          !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.00,                   !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

  CondenserLoop,
    Condenser Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Loop Operation,!- Condenser Equipment Operation Scheme Name
    Condenser Loop Supply Side Outlet,  !- Condenser Loop Temperature Setpoint Node Name
    50.00,                   !- Maximum Loop Temperature {C}
    5.00,                    !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Condenser Loop Volume {m3}
    Condenser Loop Supply Side Inlet,  !- Condenser Side Inlet Node Name
    Condenser Loop Supply Side Outlet,  !- Condenser Side Outlet Node Name
    Condenser Loop Supply Side Branches,  !- Condenser Side Branch List Name
    Condenser Loop Supply Side Connectors,  !- Condenser Side Connector List Name
    Condenser Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    Condenser Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    Condenser Loop Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Condenser Loop Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    None;                    !- Pressure Simulation Type

  CondenserEquipmentOperationSchemes,
    Condenser Loop Operation,!- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Loop Scheme 1, !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Condenser Loop Scheme 1, !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    Condenser Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

  CondenserEquipmentList,
    Condenser Loop Scheme 1 Range 1 Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Cooling Tower;           !- Equipment 1 Name

  BranchList,
    Condenser Loop Demand Side Branches,  !- Name
    Condenser Loop Demand Side Inlet Branch,  !- Branch 1 Name
    Condenser Loop Demand Side Bypass Branch,  !- Branch 2 Name
    Chiller Condenser Loop Demand Side Branch,  !- Branch 3 Name
    Condenser Loop Demand Side Outlet Branch;  !- Branch 4 Name

  Branch,
    Condenser Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    Condenser Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    Condenser Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Demand Side Inlet Branch Pipe,  !- Name
    Condenser Loop Demand Side Inlet,  !- Inlet Node Name
    Condenser Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Branch,
    Condenser Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Demand Side Bypass Pipe,  !- Component 1 Name
    Condenser Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Demand Side Bypass Pipe,  !- Name
    Condenser Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Chiller Condenser Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller,                 !- Component 1 Name
    Chiller Condenser Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Condenser Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Condenser Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    Condenser Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Condenser Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Demand Side Outlet Branch Pipe,  !- Name
    Condenser Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Condenser Loop Demand Side Outlet;  !- Outlet Node Name

  ConnectorList,
    Condenser Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Loop Demand Splitter,  !- Name
    Condenser Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    Condenser Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Chiller Condenser Loop Demand Side Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Loop Demand Mixer,  !- Name
    Condenser Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    Chiller Condenser Loop Demand Side Branch,  !- Inlet Branch 1 Name
    Condenser Loop Demand Side Bypass Branch;  !- Inlet Branch 2 Name

  BranchList,
    Condenser Loop Supply Side Branches,  !- Name
    Condenser Loop Supply Side Inlet Branch,  !- Branch 1 Name
    Condenser Loop Supply Side Bypass Branch,  !- Branch 2 Name
    Cooling Tower Condenser Loop Supply Side Branch,  !- Branch 3 Name
    Condenser Loop Supply Side Outlet Branch;  !- Branch 4 Name

  Branch,
    Condenser Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Condenser Loop Supply Pump,  !- Component 1 Name
    Condenser Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    Condenser Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Condenser Loop Supply Pump,  !- Name
    Condenser Loop Supply Side Inlet,  !- Inlet Node Name
    Condenser Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    20000.00,                !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    Condenser Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Supply Side Bypass Pipe,  !- Component 1 Name
    Condenser Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Supply Side Bypass Pipe,  !- Name
    Condenser Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Cooling Tower Condenser Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Cooling Tower,           !- Component 1 Name
    Cooling Tower Water Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Tower Water Outlet Node;  !- Component 1 Outlet Node Name

  CoolingTower:SingleSpeed,
    Cooling Tower,           !- Name
    Cooling Tower Water Inlet Node,  !- Water Inlet Node Name
    Cooling Tower Water Outlet Node,  !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Fan Power {W}
    autosize,                !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Regime Air Flow Rate {m3/s}
    0.1000,                  !- Free Convection Regime Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection Regime U-Factor Times Area Value {W/K}
    0.1000,                  !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.2500,                  !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    100000.0000,             !- Nominal Capacity {W}
    autocalculate,           !- Free Convection Capacity {W}
    0.1000,                  !- Free Convection Nominal Capacity Sizing Factor
    35.00,                   !- Design Inlet Air Dry-Bulb Temperature {C}
    25.60,                   !- Design Inlet Air Wet-Bulb Temperature {C}
    3.90,                    !- Design Approach Temperature {deltaC}
    5.60,                    !- Design Range Temperature {deltaC}
    0.00,                    !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    0.2000,                  !- Evaporation Loss Factor {percent/K}
    0.008000,                !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3.00,                    !- Blowdown Concentration Ratio
    On 24/7,                 !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    ,                        !- Number of Cells
    MinimalCell,             !- Cell Control
    0.3300,                  !- Cell Minimum  Water Flow Rate Fraction
    2.5000,                  !- Cell Maximum Water Flow Rate Fraction
    1.00;                    !- Sizing Factor

  Branch,
    Condenser Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    Condenser Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Condenser Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Supply Side Outlet Branch Pipe,  !- Name
    Condenser Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Condenser Loop Supply Side Outlet;  !- Outlet Node Name

  ConnectorList,
    Condenser Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Loop Supply Splitter,  !- Name
    Condenser Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    Condenser Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Cooling Tower Condenser Loop Supply Side Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Loop Supply Mixer,  !- Name
    Condenser Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Cooling Tower Condenser Loop Supply Side Branch,  !- Inlet Branch 1 Name
    Condenser Loop Supply Side Bypass Branch;  !- Inlet Branch 2 Name

  ZoneControl:Thermostat,
    1FSE:OPENOFFICE Thermostat,  !- Name
    1FSE:OPENOFFICE,         !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1FSE:OPENOFFICE Dual SP; !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    1FSE:OPENOFFICE Dual SP, !- Name
    1FSE:OPENOFFICE Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    1FSE:OPENOFFICE Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    1FSE:OPENOFFICE,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    1FSE:OPENOFFICE Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    1FSE:OPENOFFICE Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    1FSE:OPENOFFICE Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.798761,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    1FSE:OPENOFFICE Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    1FSE:OPENOFFICE Air Inlet Node List,  !- Name
    1FSE:OPENOFFICE Single Duct VAV No Reheat Supply Outlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    1FSE:OPENOFFICE,         !- Zone Name
    1FSE:OPENOFFICE Equipment,  !- Zone Conditioning Equipment List Name
    1FSE:OPENOFFICE Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1FSE:OPENOFFICE Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 1;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    1FSE:OPENOFFICE Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1FSE:OPENOFFICE Single Duct VAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    1FSE:OPENOFFICE Single Duct VAV No Reheat ADU,  !- Name
    1FSE:OPENOFFICE Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    1FSE:OPENOFFICE Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    1FSE:OPENOFFICE Single Duct VAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    1FSE:OPENOFFICE Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.300,                   !- Constant Minimum Air Flow Fraction
    0.100000,                !- Fixed Minimum Air Flow Rate {m3/s}
    Min supply air flow fraction schedule: Always 0.3,  !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

  ZoneControl:Thermostat,
    1FNW:OPENOFFICE Thermostat,  !- Name
    1FNW:OPENOFFICE,         !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1FNW:OPENOFFICE Dual SP; !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    1FNW:OPENOFFICE Dual SP, !- Name
    1FNW:OPENOFFICE Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    1FNW:OPENOFFICE Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    1FNW:OPENOFFICE,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    1FNW:OPENOFFICE Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    1FNW:OPENOFFICE Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    1FNW:OPENOFFICE Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.798761,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    1FNW:OPENOFFICE Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    1FNW:OPENOFFICE Air Inlet Node List,  !- Name
    1FNW:OPENOFFICE Single Duct VAV No Reheat Supply Outlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    1FNW:OPENOFFICE,         !- Zone Name
    1FNW:OPENOFFICE Equipment,  !- Zone Conditioning Equipment List Name
    1FNW:OPENOFFICE Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1FNW:OPENOFFICE Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 2;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    1FNW:OPENOFFICE Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1FNW:OPENOFFICE Single Duct VAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    1FNW:OPENOFFICE Single Duct VAV No Reheat ADU,  !- Name
    1FNW:OPENOFFICE Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    1FNW:OPENOFFICE Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    1FNW:OPENOFFICE Single Duct VAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    1FNW:OPENOFFICE Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.300,                   !- Constant Minimum Air Flow Fraction
    0.100000,                !- Fixed Minimum Air Flow Rate {m3/s}
    Min supply air flow fraction schedule: Always 0.3,  !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

  ZoneControl:Thermostat,
    0FNW:OPENOFFICE Thermostat,  !- Name
    0FNW:OPENOFFICE,         !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    0FNW:OPENOFFICE Dual SP; !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    0FNW:OPENOFFICE Dual SP, !- Name
    0FNW:OPENOFFICE Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    0FNW:OPENOFFICE Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    0FNW:OPENOFFICE,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0FNW:OPENOFFICE Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    0FNW:OPENOFFICE Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    0FNW:OPENOFFICE Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.599238,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    0FNW:OPENOFFICE Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    0FNW:OPENOFFICE Air Inlet Node List,  !- Name
    0FNW:OPENOFFICE Single Duct VAV No Reheat Supply Outlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    0FNW:OPENOFFICE,         !- Zone Name
    0FNW:OPENOFFICE Equipment,  !- Zone Conditioning Equipment List Name
    0FNW:OPENOFFICE Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    0FNW:OPENOFFICE Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 3;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    0FNW:OPENOFFICE Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    0FNW:OPENOFFICE Single Duct VAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    0FNW:OPENOFFICE Single Duct VAV No Reheat ADU,  !- Name
    0FNW:OPENOFFICE Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    0FNW:OPENOFFICE Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    0FNW:OPENOFFICE Single Duct VAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0FNW:OPENOFFICE Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.300,                   !- Constant Minimum Air Flow Fraction
    0.100000,                !- Fixed Minimum Air Flow Rate {m3/s}
    Min supply air flow fraction schedule: Always 0.3,  !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

  ZoneControl:Thermostat,
    0FSE:OPENOFFICE Thermostat,  !- Name
    0FSE:OPENOFFICE,         !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    0FSE:OPENOFFICE Dual SP; !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    0FSE:OPENOFFICE Dual SP, !- Name
    0FSE:OPENOFFICE Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    0FSE:OPENOFFICE Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    0FSE:OPENOFFICE,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0FSE:OPENOFFICE Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    0FSE:OPENOFFICE Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    0FSE:OPENOFFICE Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.599238,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    0FSE:OPENOFFICE Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    0FSE:OPENOFFICE Air Inlet Node List,  !- Name
    0FSE:OPENOFFICE Single Duct VAV No Reheat Supply Outlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    0FSE:OPENOFFICE,         !- Zone Name
    0FSE:OPENOFFICE Equipment,  !- Zone Conditioning Equipment List Name
    0FSE:OPENOFFICE Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    0FSE:OPENOFFICE Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 4;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    0FSE:OPENOFFICE Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    0FSE:OPENOFFICE Single Duct VAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    0FSE:OPENOFFICE Single Duct VAV No Reheat ADU,  !- Name
    0FSE:OPENOFFICE Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    0FSE:OPENOFFICE Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    0FSE:OPENOFFICE Single Duct VAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0FSE:OPENOFFICE Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.300,                   !- Constant Minimum Air Flow Fraction
    0.100000,                !- Fixed Minimum Air Flow Rate {m3/s}
    Min supply air flow fraction schedule: Always 0.3,  !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

  ZoneControl:Thermostat,
    1FNE:OPENOFFICE Thermostat,  !- Name
    1FNE:OPENOFFICE,         !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1FNE:OPENOFFICE Dual SP; !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    1FNE:OPENOFFICE Dual SP, !- Name
    1FNE:OPENOFFICE Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    1FNE:OPENOFFICE Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    1FNE:OPENOFFICE,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    1FNE:OPENOFFICE Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    1FNE:OPENOFFICE Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    1FNE:OPENOFFICE Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.798761,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    1FNE:OPENOFFICE Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    1FNE:OPENOFFICE Air Inlet Node List,  !- Name
    1FNE:OPENOFFICE Single Duct VAV No Reheat Supply Outlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    1FNE:OPENOFFICE,         !- Zone Name
    1FNE:OPENOFFICE Equipment,  !- Zone Conditioning Equipment List Name
    1FNE:OPENOFFICE Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1FNE:OPENOFFICE Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 5;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    1FNE:OPENOFFICE Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1FNE:OPENOFFICE Single Duct VAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    1FNE:OPENOFFICE Single Duct VAV No Reheat ADU,  !- Name
    1FNE:OPENOFFICE Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    1FNE:OPENOFFICE Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    1FNE:OPENOFFICE Single Duct VAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    1FNE:OPENOFFICE Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 5,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.300,                   !- Constant Minimum Air Flow Fraction
    0.100000,                !- Fixed Minimum Air Flow Rate {m3/s}
    Min supply air flow fraction schedule: Always 0.3,  !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

  ZoneControl:Thermostat,
    1FSW:OPENOFFICE Thermostat,  !- Name
    1FSW:OPENOFFICE,         !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1FSW:OPENOFFICE Dual SP; !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    1FSW:OPENOFFICE Dual SP, !- Name
    1FSW:OPENOFFICE Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    1FSW:OPENOFFICE Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    1FSW:OPENOFFICE,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    1FSW:OPENOFFICE Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    1FSW:OPENOFFICE Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    1FSW:OPENOFFICE Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.798761,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    1FSW:OPENOFFICE Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    1FSW:OPENOFFICE Air Inlet Node List,  !- Name
    1FSW:OPENOFFICE Single Duct VAV No Reheat Supply Outlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    1FSW:OPENOFFICE,         !- Zone Name
    1FSW:OPENOFFICE Equipment,  !- Zone Conditioning Equipment List Name
    1FSW:OPENOFFICE Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1FSW:OPENOFFICE Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 6;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    1FSW:OPENOFFICE Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1FSW:OPENOFFICE Single Duct VAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    1FSW:OPENOFFICE Single Duct VAV No Reheat ADU,  !- Name
    1FSW:OPENOFFICE Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    1FSW:OPENOFFICE Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    1FSW:OPENOFFICE Single Duct VAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    1FSW:OPENOFFICE Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 6,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.300,                   !- Constant Minimum Air Flow Fraction
    0.100000,                !- Fixed Minimum Air Flow Rate {m3/s}
    Min supply air flow fraction schedule: Always 0.3,  !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

  ZoneControl:Thermostat,
    0FSW:OPENOFFICE Thermostat,  !- Name
    0FSW:OPENOFFICE,         !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    0FSW:OPENOFFICE Dual SP; !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    0FSW:OPENOFFICE Dual SP, !- Name
    0FSW:OPENOFFICE Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    0FSW:OPENOFFICE Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    0FSW:OPENOFFICE,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0FSW:OPENOFFICE Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    0FSW:OPENOFFICE Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    0FSW:OPENOFFICE Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.599238,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    0FSW:OPENOFFICE Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    0FSW:OPENOFFICE Air Inlet Node List,  !- Name
    0FSW:OPENOFFICE Single Duct VAV No Reheat Supply Outlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    0FSW:OPENOFFICE,         !- Zone Name
    0FSW:OPENOFFICE Equipment,  !- Zone Conditioning Equipment List Name
    0FSW:OPENOFFICE Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    0FSW:OPENOFFICE Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 7;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    0FSW:OPENOFFICE Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    0FSW:OPENOFFICE Single Duct VAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    0FSW:OPENOFFICE Single Duct VAV No Reheat ADU,  !- Name
    0FSW:OPENOFFICE Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    0FSW:OPENOFFICE Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    0FSW:OPENOFFICE Single Duct VAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0FSW:OPENOFFICE Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 7,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.300,                   !- Constant Minimum Air Flow Fraction
    0.100000,                !- Fixed Minimum Air Flow Rate {m3/s}
    Min supply air flow fraction schedule: Always 0.3,  !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

  ZoneControl:Thermostat,
    0FNE:OPENOFFICE Thermostat,  !- Name
    0FNE:OPENOFFICE,         !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    0FNE:OPENOFFICE Dual SP; !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    0FNE:OPENOFFICE Dual SP, !- Name
    0FNE:OPENOFFICE Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    0FNE:OPENOFFICE Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    0FNE:OPENOFFICE,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0FNE:OPENOFFICE Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    0FNE:OPENOFFICE Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    0FNE:OPENOFFICE Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.599238,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    0FNE:OPENOFFICE Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    0FNE:OPENOFFICE Air Inlet Node List,  !- Name
    0FNE:OPENOFFICE Single Duct VAV No Reheat Supply Outlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    0FNE:OPENOFFICE,         !- Zone Name
    0FNE:OPENOFFICE Equipment,  !- Zone Conditioning Equipment List Name
    0FNE:OPENOFFICE Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    0FNE:OPENOFFICE Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 8;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    0FNE:OPENOFFICE Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    0FNE:OPENOFFICE Single Duct VAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    0FNE:OPENOFFICE Single Duct VAV No Reheat ADU,  !- Name
    0FNE:OPENOFFICE Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    0FNE:OPENOFFICE Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    0FNE:OPENOFFICE Single Duct VAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0FNE:OPENOFFICE Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 8,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.300,                   !- Constant Minimum Air Flow Fraction
    0.100000,                !- Fixed Minimum Air Flow Rate {m3/s}
    Min supply air flow fraction schedule: Always 0.3,  !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

  AvailabilityManagerAssignmentList,
    Air Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop Availability;   !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop Availability,   !- Name
    6:30 - 19:00 Mon - Fri;  !- Schedule Name

  AvailabilityManagerAssignmentList,
    HW Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    HW Loop Availability;    !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    HW Loop Availability,    !- Name
    Off 24/7;                !- Schedule Name

  AvailabilityManagerAssignmentList,
    CHW Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    CHW Loop Availability;   !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    CHW Loop Availability,   !- Name
    On 24/7;                 !- Schedule Name

  AvailabilityManagerAssignmentList,
    Condenser Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Condenser Loop Availability;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Condenser Loop Availability,  !- Name
    On 24/7;                 !- Schedule Name

  SetpointManager:Scheduled,
    Air Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Air loop cooling set point temperature: Always 14.0 C,  !- Schedule Name
    Air Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    Air Loop Setpoint Manager Node List,  !- Name
    Air Loop Supply Side Outlet 1;  !- Node 1 Name

  SetpointManager:MixedAir,
    Air Loop AHU Outdoor air system Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    Air Loop Supply Side Outlet 1,  !- Reference Setpoint Node Name
    Air Loop AHU Heating Coil Air Outlet Node,  !- Fan Inlet Node Name
    Air Loop Supply Side Outlet 1,  !- Fan Outlet Node Name
    Air Loop AHU Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Air Loop AHU Cooling Coil Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    Air Loop Supply Side Outlet 1,  !- Reference Setpoint Node Name
    Air Loop AHU Heating Coil Air Outlet Node,  !- Fan Inlet Node Name
    Air Loop Supply Side Outlet 1,  !- Fan Outlet Node Name
    Air Loop AHU Cooling Coil Air Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Air Loop AHU Heating Coil Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    Air Loop Supply Side Outlet 1,  !- Reference Setpoint Node Name
    Air Loop AHU Heating Coil Air Outlet Node,  !- Fan Inlet Node Name
    Air Loop Supply Side Outlet 1,  !- Fan Outlet Node Name
    Air Loop AHU Heating Coil Air Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    HW Loop Setpoint Manager,!- Name
    Temperature,             !- Control Variable
    Hot Water flow set point temperature: Always 80.0 C,  !- Schedule Name
    HW Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    HW Loop Setpoint Manager Node List,  !- Name
    HW Loop Supply Side Outlet;  !- Node 1 Name

  SetpointManager:Scheduled,
    CHW Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Chilled water flow set point temperature: Always 6 C,  !- Schedule Name
    CHW Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    CHW Loop Setpoint Manager Node List,  !- Name
    CHW Loop Supply Side Outlet;  !- Node 1 Name

  SetpointManager:FollowOutdoorAirTemperature,
    Condenser Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    1.50,                    !- Offset Temperature Difference {deltaC}
    50.00,                   !- Maximum Setpoint Temperature {C}
    10.00,                   !- Minimum Setpoint Temperature {C}
    Condenser Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    Condenser Loop Setpoint Manager Node List,  !- Name
    Condenser Loop Supply Side Outlet;  !- Node 1 Name

  AirLoopHVAC:ControllerList,
    Air Loop Controllers,    !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Air Loop AHU Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Air Loop AHU Heating Coil Controller;  !- Controller 2 Name

  Controller:WaterCoil,
    Air Loop AHU Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Air Loop AHU Cooling Coil Air Outlet Node,  !- Sensor Node Name
    Air Loop AHU Cooling Coil Water Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0.000000;                !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Air Loop AHU Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Air Loop AHU Heating Coil Air Outlet Node,  !- Sensor Node Name
    Air Loop AHU Heating Coil Water Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0.000000;                !- Minimum Actuated Flow {m3/s}

! End detailed HVAC data definition
